title
This is a synthetic power system model that does NOT represent the actual grid. It was developed as part of the US ARPA-E Grid 
Data research project and contains no CEII.
Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
Criteria for Synthetic Networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, July 2017.

Case Version: Feb. 3, 2018
!
comments
!
solution parameters
tap    1    tcul  enabled/disabled
phas   1    ps    enabled/disabled
area   1    area  enabled/disabled
svd    1    svd   enabled/disabled
dctap  1    dc    enabled/disabled
gcd    0    gcd   enabled/disabled
jump  0.000200    jumper threshold
toler   0.1000    newton tolerance
sbase 100.0000    system mva base
!
substation data  [ 1250]           no  name
      1  "ODESSA 2"    : 31.906736 -102.262348
      2  "PRESIDIO 2"    : 29.888046 -104.519139
      3  "O DONNELL 1"    : 32.926389 -101.647778
      4  "BIG SPRING 5"    : 32.207500 -101.388333
      5  "VAN HORN"    : 31.093480 -104.624514
      6  "IRAAN 2"    : 30.931467 -102.201433
      7  "PRESIDIO 1"    : 29.600000 -104.300000
      8  "SANDERSON"    : 30.028067 -101.970461
      9  "MONAHANS 2"    : 31.484586 -103.161046
     10  "GRANDFALLS"    : 31.169523 -103.085134
     11  "MARFA"    : 30.285296 -104.005761
     12  "GARDEN CITY"    : 31.763075 -101.501775
     13  "ODESSA 4"    : 31.725171 -102.413607
     14  "NOTREES"    : 31.799171 -102.632933
     15  "MIDLAND 4"    : 31.979427 -102.132366
     16  "BIG SPRING 1"    : 31.992500 -101.116700
     17  "O DONNELL 2"    : 32.929014 -101.578617
     18  "ODESSA 6"    : 31.969312 -102.630882
     19  "BIG SPRINGS"    : 32.039000 -101.220000
     20  "MIDLAND 2"    : 32.321673 -102.042298
     21  "COAHOMA"    : 32.879511 -101.246784
     22  "MIDLAND 3"    : 31.992384 -102.081464
     23  "ALPINE"    : 29.802094 -103.222360
     24  "FORT DAVIS"    : 31.004969 -103.759065
     25  "MCCAMEY 1"    : 31.209200 -102.241700
     26  "BIG SPRING 4"    : 31.991442 -101.302637
     27  "CRANE"    : 31.186888 -102.596253
     28  "ODESSA 5"    : 31.799158 -102.474090
     29  "FORT STOCKTO"    : 30.772575 -102.505808
     30  "ANDREWS"    : 32.335729 -102.697303
     31  "FORSAN"    : 32.140800 -101.398600
     32  "BIG LAKE"    : 31.272551 -101.172783
     33  "MIDLAND 5"    : 32.053604 -102.201660
     34  "OZONA"    : 30.575618 -101.331239
     35  "MONAHANS 1"    : 31.583900 -102.963300
     36  "STANTON"    : 32.489818 -101.754488
     37  "ODONNELL"    : 32.927010 -101.764414
     38  "LENORAH"    : 32.235300 -101.836700
     39  "IRAAN 3"    : 30.884700 -101.920800
     40  "BIG SPRING 6"    : 32.273182 -101.422436
     41  "ODESSA 3"    : 32.001129 -102.312423
     42  "BIG SPRING 3"    : 32.100823 -101.451385
     43  "BIG SPRING 7"    : 32.102911 -101.365434
     44  "MIDLAND 1"    : 31.517628 -101.918007
     45  "IRAAN 1"    : 30.917800 -102.086700
     46  "ODESSA 1"    : 31.840300 -102.326400
     47  "FORT STOCKTO"    : 30.807272 -102.355628
     48  "FORT STOCKTO"    : 30.747459 -102.790792
     49  "BIG SPRING 2"    : 31.936100 -101.298300
     50  "KERMIT"    : 31.696251 -103.138992
     51  "PECOS"    : 31.803547 -103.599914
     52  "SHEFFIELD"    : 30.596998 -101.784530
     53  "MCCAMEY 2"    : 31.139200 -102.225300
     54  "LAMESA"    : 32.929648 -102.133506
     55  "GOLDSMITH"    : 31.995000 -102.828333
     56  "RALLS 2"    : 33.658671 -101.531037
     57  "PARIS 3"    : 33.683869 -95.344733
     58  "SAVOY"    : 33.628143 -96.367605
     59  "HONEY GROVE"    : 33.615167 -95.900109
     60  "MEMPHIS"    : 34.857258 -100.512868
     61  "IOWA PARK"    : 33.973297 -98.721096
     62  "VERNON 2"    : 33.899813 -99.773497
     63  "PANHANDLE 2"    : 35.238333 -101.310833
     64  "CHILDRESS"    : 34.447226 -100.809848
     65  "FORESTBURG"    : 33.471617 -97.445189
     66  "SHERMAN 3"    : 33.627623 -96.767394
     67  "PANHANDLE 4"    : 35.427500 -101.253056
     68  "WICHITA FALL"    : 33.943784 -98.523064
     69  "PARIS 2"    : 33.696800 -95.557700
     70  "WICHITA FALL"    : 33.864515 -98.491046
     71  "WHEELER"    : 35.830763 -100.765905
     72  "DEPORT"    : 33.482646 -95.320088
     73  "WICHITA FALL"    : 34.004783 -98.388757
     74  "SILVERTON"    : 34.457478 -101.287161
     75  "BONHAM"    : 33.708311 -96.240654
     76  "MATADOR"    : 33.710684 -100.384217
     77  "ARTHUR CITY"    : 33.857868 -95.649137
     78  "LEONARD"    : 33.441440 -96.179163
     79  "GORDONVILLE"    : 33.830932 -96.839764
     80  "KNOX CITY"    : 33.431837 -99.853667
     81  "WICHITA FALL"    : 33.894941 -98.543670
     82  "LINDSAY"    : 33.615855 -97.310834
     83  "ECTOR"    : 33.553520 -96.282897
     84  "SUNSET"    : 33.455991 -97.751818
     85  "CLARKSVILLE"    : 33.663063 -94.997258
     86  "PANHANDLE 3"    : 35.386038 -101.578572
     87  "SADLER"    : 33.737974 -96.839543
     88  "WHITESBORO"    : 33.743893 -96.936121
     89  "SHEPPARD AFB"    : 33.969523 -98.509016
     90  "POTTSBORO"    : 33.800717 -96.725989
     91  "BELLS"    : 33.623645 -96.427874
     92  "CROSBYTON"    : 33.774479 -100.990114
     93  "ELECTRA"    : 34.131688 -99.106624
     94  "PATTONVILLE"    : 33.402250 -95.483203
     95  "HENRIETTA"    : 33.758490 -98.202251
     96  "PANHANDLE 6"    : 34.900760 -100.994549
     97  "BOWIE"    : 33.520572 -97.956120
     98  "WICHITA FALL"    : 33.913300 -98.493100
     99  "WHITE DEER"    : 35.478900 -101.243900
    100  "ROXTON"    : 33.576823 -95.809701
    101  "VERNON 1"    : 34.290000 -99.364722
    102  "DENISON 2"    : 33.770785 -96.604061
    103  "SUMNER"    : 33.745236 -95.744327
    104  "GAINESVILLE"    : 33.661583 -97.176350
    105  "ASPERMONT"    : 33.183064 -100.245133
    106  "WICHITA FALL"    : 33.799085 -98.509840
    107  "WINDTHORST"    : 33.512628 -98.457627
    108  "HOWE"    : 33.450768 -96.742245
    109  "ARCHER 2"    : 33.493056 -98.581944
    110  "COLLINSVILLE"    : 33.537706 -96.906575
    111  "JAYTON"    : 32.969722 -100.524167
    112  "MUENSTER 1"    : 33.733006 -97.428406
    113  "PADUCAH"    : 33.994322 -100.287247
    114  "NOCONA"    : 33.793074 -97.963802
    115  "DODD CITY"    : 33.615539 -96.072156
    116  "WICHITA FALL"    : 33.862500 -98.589400
    117  "MONTAGUE"    : 33.626904 -97.687873
    118  "SPUR"    : 33.341053 -100.714732
    119  "ARCHER 1"    : 33.495278 -98.500000
    120  "ANNONA"    : 33.498221 -94.890845
    121  "SEYMOUR"    : 33.621145 -99.243765
    122  "DENISON 1"    : 33.727126 -96.470794
    123  "PANHANDLE 5"    : 35.350300 -101.540000
    124  "RALLS 1"    : 33.661111 -101.390000
    125  "SHERMAN 1"    : 33.582573 -96.617893
    126  "WHITEWRIGHT"    : 33.494577 -96.396115
    127  "SHERMAN 2"    : 33.604131 -96.550405
    128  "ROCHESTER"    : 33.322836 -99.642126
    129  "BURKBURNETT"    : 34.103273 -98.622467
    130  "MUENSTER 2"    : 33.682081 -97.382855
    131  "ARCHER CITY"    : 33.527396 -98.884782
    132  "PETROLIA"    : 34.008308 -98.259320
    133  "PARIS 1"    : 33.630800 -95.590000
    134  "BAGWELL"    : 33.801868 -95.151966
    135  "TELEPHONE"    : 33.778716 -95.996823
    136  "PANHANDLE 1"    : 35.442778 -101.372778
    137  "VAN ALSTYNE"    : 33.435660 -96.549913
    138  "TIOGA"    : 33.464643 -96.892724
    139  "VALLEY VIEW"    : 33.458028 -97.128552
    140  "MIAMI"    : 35.653889 -100.538611
    141  "TRENTON"    : 33.439125 -96.311485
    142  "HASKELL"    : 33.122685 -99.650389
    143  "SAINT JO"    : 33.741367 -97.535329
    144  "KERRVILLE"    : 30.036701 -99.163039
    145  "SWEETWATER 4"    : 32.360600 -100.338900
    146  "LEAKEY"    : 29.644470 -99.682471
    147  "HAMLIN"    : 32.857004 -100.124032
    148  "MERKEL 3"    : 32.473621 -100.032723
    149  "COLEMAN"    : 31.736902 -99.567791
    150  "SONORA"    : 30.441414 -100.560620
    151  "CAMP WOOD"    : 29.674700 -100.078588
    152  "LLANO"    : 30.653746 -98.918266
    153  "WILLOW CITY"    : 30.437069 -98.708714
    154  "ABILENE 4"    : 32.335677 -99.667488
    155  "KINGSLAND"    : 30.672818 -98.442748
    156  "ROSCOE 6"    : 32.415212 -100.573539
    157  "BLACKWELL"    : 32.198100 -100.268600
    158  "CHRISTOVAL"    : 31.085435 -100.678820
    159  "LUEDERS"    : 32.868619 -99.694492
    160  "COLORADO CIT"    : 32.314505 -100.918356
    161  "STAMFORD"    : 32.940911 -99.850964
    162  "ELDORADO"    : 30.883539 -100.595464
    163  "SAN SABA"    : 31.157093 -98.763991
    164  "ABILENE 2"    : 32.625600 -99.492800
    165  "LOMETA"    : 31.257224 -98.376742
    166  "SAN ANGELO 1"    : 31.509720 -100.322075
    167  "TUSCOLA"    : 32.274081 -99.826041
    168  "ABILENE 7"    : 32.333551 -99.927724
    169  "SNYDER 1"    : 32.720400 -100.995200
    170  "CHEROKEE"    : 30.939820 -99.079893
    171  "RICHLAND SPR"    : 31.517913 -99.135467
    172  "ROSCOE 2"    : 32.469400 -100.666400
    173  "BALLINGER"    : 31.738576 -99.934162
    174  "SILVER"    : 32.050000 -100.691700
    175  "ROSCOE 5"    : 32.312200 -100.530300
    176  "ANSON"    : 32.747863 -99.905394
    177  "DEL RIO"    : 29.837220 -101.212436
    178  "HUNT"    : 30.095115 -99.628211
    179  "WINGATE"    : 32.214024 -100.057120
    180  "STERLING CIT"    : 31.926100 -100.928100
    181  "ROSCOE 4"    : 32.236944 -100.483300
    182  "BRADY"    : 31.176951 -99.616412
    183  "TRENT 1"    : 32.430100 -100.235652
    184  "OVALO"    : 32.120249 -99.753027
    185  "NOLAN"    : 32.287800 -100.100000
    186  "MILES"    : 31.592013 -100.192616
    187  "BRACKETTVILL"    : 29.234722 -100.209167
    188  "MASON"    : 30.843122 -99.570053
    189  "BRACKETTVILL"    : 29.395621 -100.439985
    190  "ABILENE 6"    : 32.362783 -99.817314
    191  "HERMLEIGH"    : 32.588600 -100.672800
    192  "MERKEL 1"    : 32.318221 -100.176986
    193  "LORAINE 1"    : 32.437500 -100.744400
    194  "ABILENE 1"    : 32.514400 -99.656400
    195  "ROCKSPRINGS"    : 29.988092 -100.286076
    196  "MERKEL 2"    : 32.311556 -100.061589
    197  "FLUVANNA 2"    : 32.947930 -101.147784
    198  "DYESS AFB"    : 32.415823 -99.906230
    199  "HAWLEY"    : 32.630473 -99.830642
    200  "BUCHANAN DAM"    : 30.936768 -98.467066
    201  "ABILENE 3"    : 32.576489 -99.665323
    202  "SWEETWATER 5"    : 32.291861 -100.210748
    203  "BUCHANAN DAM"    : 30.731599 -98.385422
    204  "INGRAM"    : 30.159136 -99.345011
    205  "KEMPNER"    : 31.088158 -98.010690
    206  "FLUVANNA 1"    : 32.925440 -101.219397
    207  "STERLING CIT"    : 31.951944 -100.791389
    208  "SAN ANGELO 2"    : 31.268843 -100.563525
    209  "ROTAN"    : 32.891818 -100.498206
    210  "SYNDER"    : 32.739294 -100.738949
    211  "BRACKETTVILL"    : 29.328889 -100.383889
    212  "ROSCOE 1"    : 32.496900 -100.579700
    213  "UVALDE"    : 29.151012 -100.015870
    214  "FREDERICKSBU"    : 30.280938 -98.876683
    215  "ABILENE 5"    : 32.462235 -99.715894
    216  "SABINAL"    : 29.303817 -99.630829
    217  "SWEETWATER 2"    : 32.290833 -100.421900
    218  "LORAINE 2"    : 32.404869 -100.711396
    219  "ROSCOE 3"    : 32.398300 -100.648100
    220  "SAN ANGELO 3"    : 31.802748 -101.055625
    221  "TUSOCOLA"    : 32.303889 -100.021667
    222  "EDEN"    : 31.222764 -99.896212
    223  "SNYDER 2"    : 32.747058 -100.954661
    224  "SWEETWATER 1"    : 32.408100 -100.128600
    225  "MENARD"    : 30.897544 -100.107479
    226  "WINTERS"    : 31.858516 -100.165338
    227  "GOLDSBORO"    : 32.052075 -99.694650
    228  "SWEETWATER 3"    : 32.347200 -100.370300
    229  "GOODFELLOW A"    : 31.289523 -100.152670
    230  "SANTA ANNA"    : 31.515316 -99.380601
    231  "ROWENA"    : 31.411505 -99.682323
    232  "TRENT 2"    : 32.664859 -100.212875
    233  "JUNCTION"    : 30.458670 -100.069150
    234  "LAMPASAS"    : 31.102377 -98.259340
    235  "LAUGHLIN A F"    : 29.358523 -100.777486
    236  "EDINBURG 3"    : 26.450369 -98.276935
    237  "LAREDO 7"    : 27.833509 -99.685482
    238  "BRUNI 2"    : 27.365130 -98.996708
    239  "MCALLEN 2"    : 26.215816 -98.239592
    240  "POTEET"    : 29.079849 -98.642309
    241  "SARITA 3"    : 27.070200 -97.507700
    242  "HEBBRONVILLE"    : 27.100448 -98.789966
    243  "PROGRESO"    : 26.083177 -97.962140
    244  "EDINBURG 2"    : 26.280689 -98.183295
    245  "EAGLE PASS"    : 28.476396 -100.276888
    246  "CHARLOTTE"    : 28.790915 -98.717634
    247  "CORPUS CHRIS"    : 27.627121 -97.269242
    248  "WOODSBORO"    : 28.187086 -97.382251
    249  "MERCEDES"    : 26.148831 -97.831112
    250  "CORPUS CHRIS"    : 27.657870 -97.479816
    251  "EDCOUCH"    : 26.374541 -97.980280
    252  "ENCINAL"    : 28.041684 -99.399193
    253  "MOORE"    : 28.941736 -98.851298
    254  "CHRISTINE"    : 28.704400 -98.477500
    255  "MCALLEN 3"    : 26.162344 -98.248700
    256  "FANNIN"    : 28.712800 -97.214167
    257  "SAN YGNACIO"    : 27.128233 -99.330830
    258  "KINGSVILLE"    : 27.444204 -97.865597
    259  "LAREDO 6"    : 27.513811 -99.502143
    260  "HIDALGO"    : 26.111189 -98.241746
    261  "CORPUS CHRIS"    : 27.838247 -97.596306
    262  "CRYSTAL CITY"    : 28.888748 -99.562652
    263  "SINTON"    : 28.121597 -97.553013
    264  "BEEVILLE"    : 28.407712 -97.710620
    265  "MISSION 4"    : 26.228735 -98.376166
    266  "SAN JUAN"    : 26.144539 -98.121312
    267  "FALCON HEIGH"    : 26.678196 -99.103088
    268  "FALCON HEIGH"    : 26.557500 -99.164200
    269  "LA JOYA"    : 26.242813 -98.494493
    270  "SEBASTIAN 2"    : 26.330720 -97.585700
    271  "BISHOP"    : 27.569700 -97.822800
    272  "ARMSTRONG 2"    : 26.911014 -97.773774
    273  "SKIDMORE"    : 28.246189 -97.650894
    274  "CORPUS CHRIS"    : 27.819419 -97.392456
    275  "GREGORY"    : 27.889290 -97.258417
    276  "CORPUS CHRIS"    : 27.832200 -97.528100
    277  "WESLACO"    : 26.158622 -97.989155
    278  "HARLINGEN 1"    : 26.255523 -97.667502
    279  "ELSA"    : 26.307831 -98.039361
    280  "CORPUS CHRIS"    : 27.771237 -97.518791
    281  "BROWNSVILLE "    : 25.943923 -97.317944
    282  "CORPUS CHRIS"    : 27.768021 -97.399135
    283  "MISSION 1"    : 26.208000 -98.399200
    284  "CORPUS CHRIS"    : 27.729894 -97.385247
    285  "MISSION 3"    : 26.318913 -98.370054
    286  "CORPUS CHRIS"    : 27.606400 -97.311700
    287  "RIO HONDO"    : 26.261363 -97.489015
    288  "CORPUS CHRIS"    : 27.695151 -97.269443
    289  "PHARR"    : 26.149684 -98.189714
    290  "SANTA ROSA 1"    : 26.269683 -97.867012
    291  "ODEM"    : 27.962924 -97.679027
    292  "CORPUS CHRIS"    : 27.774250 -97.438774
    293  "LAREDO 3"    : 27.556989 -99.267161
    294  "OLMITO"    : 26.021760 -97.526109
    295  "EDINBURG 1"    : 26.451477 -98.092002
    296  "TAFT 2"    : 27.938600 -97.458600
    297  "PORT ISABEL"    : 26.051625 -97.312767
    298  "DONNA"    : 26.161900 -98.058657
    299  "INGLESIDE"    : 27.867937 -97.202971
    300  "CORPUS CHRIS"    : 27.683277 -97.406289
    301  "LOS FRESNOS"    : 26.235000 -97.271778
    302  "HARLINGEN 2"    : 26.252832 -97.743596
    303  "RIVIERA"    : 27.139147 -97.901370
    304  "LAREDO 1"    : 27.566700 -99.508900
    305  "JOURDANTON"    : 28.764536 -98.485960
    306  "GEORGE WEST"    : 28.257475 -98.143051
    307  "ROMA"    : 26.532550 -99.112986
    308  "CORPUS CHRIS"    : 27.752006 -97.436501
    309  "SANTA MARIA"    : 26.052713 -97.740451
    310  "MCALLEN 1"    : 26.271965 -98.236570
    311  "CORPUS CHRIS"    : 27.662514 -97.371365
    312  "FALFURRIAS"    : 26.880517 -98.216213
    313  "PETTUS"    : 28.540900 -97.957001
    314  "BROWNSVILLE "    : 25.988942 -97.443582
    315  "ALICE"    : 27.659920 -98.075720
    316  "RIO GRANDE C"    : 26.582929 -98.521632
    317  "PREMONT"    : 27.634419 -98.496692
    318  "FREER"    : 27.835918 -98.628970
    319  "PEARSALL"    : 28.927500 -99.091900
    320  "SANDIA"    : 28.093161 -97.962915
    321  "SARITA 1"    : 27.223056 -97.789167
    322  "DILLEY"    : 28.703396 -99.191188
    323  "ORANGE GROVE"    : 27.986244 -98.060187
    324  "PORTLAND"    : 27.892132 -97.384238
    325  "LAREDO 4"    : 27.373543 -99.350596
    326  "THREE RIVERS"    : 28.310347 -98.573186
    327  "ROCKPORT"    : 28.120701 -97.196890
    328  "CORPUS CHRIS"    : 27.739630 -97.466820
    329  "ARMSTRONG 1"    : 27.001100 -97.599400
    330  "PENITAS"    : 26.321607 -98.476164
    331  "SULLIVAN CIT"    : 26.253727 -98.567191
    332  "CORPUS CHRIS"    : 27.703573 -97.345045
    333  "MISSION 2"    : 26.296434 -98.299977
    334  "CORPUS CHRIS"    : 27.813900 -97.428300
    335  "GRULLA"    : 26.274827 -98.654824
    336  "SARITA 2"    : 27.119700 -97.549900
    337  "HARGILL"    : 26.477435 -97.921496
    338  "CORPUS CHRIS"    : 27.810698 -97.440395
    339  "MATHIS"    : 28.103247 -97.808031
    340  "ARANSAS PASS"    : 27.873028 -97.092196
    341  "SAN BENITO"    : 26.106086 -97.629292
    342  "PLEASANTON"    : 28.935779 -98.428996
    343  "REFUGIO"    : 28.291147 -96.899059
    344  "LYTLE"    : 29.203679 -98.776694
    345  "LAREDO 2"    : 27.751747 -99.126085
    346  "BRUNI 1"    : 27.576111 -98.905278
    347  "GOLIAD"    : 28.568278 -97.579237
    348  "SAN DIEGO"    : 27.849558 -98.385775
    349  "PORT ARANSAS"    : 27.777437 -97.114983
    350  "TAFT 1"    : 27.995800 -97.296700
    351  "SAN PERLITA"    : 26.475278 -97.691111
    352  "ZAPATA"    : 26.930929 -99.162765
    353  "SANTA ROSA 2"    : 26.345257 -97.794892
    354  "COTULLA"    : 28.293173 -99.214344
    355  "QUEMADO"    : 28.951173 -100.593386
    356  "CARRIZO SPRI"    : 28.524903 -99.508480
    357  "LAREDO 5"    : 27.545404 -99.461989
    358  "RAYMONDVILLE"    : 26.569308 -97.442331
    359  "BROWNSVILLE "    : 25.913100 -97.521400
    360  "LEMING"    : 29.070547 -98.481810
    361  "SEBASTIAN 1"    : 26.348920 -97.666800
    362  "GARLAND 5"    : 32.911702 -96.674838
    363  "KERENS"    : 32.158265 -96.329632
    364  "LIPAN"    : 32.527015 -98.008849
    365  "DALLAS 24"    : 32.969699 -96.797334
    366  "DENTON 4"    : 33.231569 -97.109882
    367  "ALBANY 2"    : 32.790131 -99.241840
    368  "DALLAS 21"    : 32.864887 -96.790359
    369  "PLANO 2"    : 33.031561 -96.673164
    370  "THORNTON"    : 31.299588 -96.608952
    371  "DENTON 5"    : 33.220974 -97.146038
    372  "EARLY"    : 31.842565 -98.805134
    373  "DECATUR"    : 33.276319 -97.514178
    374  "KELLER 2"    : 32.928037 -97.283914
    375  "PONDER"    : 33.198704 -97.311628
    376  "JACKSBORO 1"    : 33.067970 -98.337652
    377  "ALEDO 1"    : 32.720600 -97.514200
    378  "GATESVILLE 4"    : 31.417256 -97.755604
    379  "CLEBURNE 2"    : 32.276663 -97.508356
    380  "FORT WORTH 1"    : 32.639029 -97.335106
    381  "FORT WORTH 2"    : 32.667305 -97.416615
    382  "FORT WORTH 1"    : 32.823978 -97.048681
    383  "TROY"    : 31.195905 -97.265253
    384  "SPRINGTOWN"    : 32.853068 -97.696600
    385  "PRINCETON"    : 33.151747 -96.483157
    386  "DALLAS 27"    : 32.746823 -96.802681
    387  "DALLAS 1"    : 32.648611 -96.644444
    388  "ROYSE CITY"    : 32.945503 -96.375325
    389  "BOYD"    : 33.041942 -97.597083
    390  "STEPHENVILLE"    : 32.282235 -98.196717
    391  "MANSFIELD"    : 32.503973 -97.188374
    392  "GREENVILLE 1"    : 33.170700 -96.126400
    393  "PLANO 4"    : 33.090085 -96.740008
    394  "GROESBECK"    : 31.503056 -96.520013
    395  "GRAHAM"    : 33.134400 -98.611700
    396  "MABANK 2"    : 32.277759 -96.105332
    397  "ARLINGTON 1"    : 32.775093 -97.142090
    398  "DALLAS 41"    : 32.781246 -96.878831
    399  "WACO 3"    : 31.576824 -97.127249
    400  "DALLAS 19"    : 32.997373 -96.788213
    401  "BANGS"    : 31.706204 -99.151374
    402  "PROSPER"    : 33.241902 -96.807989
    403  "EVANT"    : 31.553908 -98.049081
    404  "TERRELL 1"    : 32.738471 -96.169166
    405  "AUBREY"    : 33.273449 -96.990119
    406  "WACO 4"    : 31.513756 -97.152983
    407  "LORENA"    : 31.268644 -97.202495
    408  "FORT HOOD"    : 31.143642 -97.761047
    409  "ARLINGTON 5"    : 32.692105 -97.086517
    410  "MCKINNEY 3"    : 33.172033 -96.696270
    411  "DALLAS 38"    : 32.665618 -96.873056
    412  "ARLINGTON 9"    : 32.719328 -97.155028
    413  "MILFORD"    : 32.137513 -96.992470
    414  "CLIFTON 1"    : 31.869400 -97.366700
    415  "DALLAS 15"    : 32.831279 -96.771191
    416  "FROST"    : 32.038687 -96.807932
    417  "GRANDVIEW"    : 32.280923 -97.160760
    418  "HASLET"    : 32.986624 -97.377255
    419  "BARDWELL"    : 32.211123 -96.752827
    420  "LAKE DALLAS"    : 33.110351 -97.005469
    421  "PLANO 1"    : 33.021793 -96.615482
    422  "EULESS 2"    : 32.814107 -97.091323
    423  "FORT WORTH 2"    : 32.581858 -97.420575
    424  "FLOWER MOUND"    : 33.034890 -97.124906
    425  "DALLAS 11"    : 32.770635 -96.746362
    426  "COMANCHE"    : 31.891101 -98.614553
    427  "RICHARDSON 2"    : 32.976063 -96.742080
    428  "FORT WORTH 8"    : 32.620058 -97.274934
    429  "IRVING 1"    : 32.919200 -96.989400
    430  "DALLAS 44"    : 32.636077 -96.964622
    431  "LANCASTER 1"    : 32.562744 -96.752161
    432  "PALO PINTO 2"    : 32.764096 -98.276879
    433  "ADDISON"    : 32.960047 -96.838522
    434  "HICO"    : 32.001481 -97.882600
    435  "KRUM"    : 33.278823 -97.302309
    436  "KAUFMAN"    : 32.568801 -96.255103
    437  "CADDO MILLS"    : 33.066284 -96.222134
    438  "PLANO 7"    : 33.034225 -96.811607
    439  "FORT WORTH 5"    : 32.691147 -97.262625
    440  "BAIRD"    : 32.341152 -99.198272
    441  "PERRIN"    : 33.014983 -98.053654
    442  "BROWNWOOD"    : 31.748303 -99.032891
    443  "DALLAS 6"    : 32.841987 -96.702574
    444  "MARLIN"    : 31.202394 -96.814239
    445  "ARLINGTON 6"    : 32.784952 -97.100052
    446  "DALLAS 8"    : 32.912633 -96.736637
    447  "JONESBORO"    : 31.769003 -97.804426
    448  "DALLAS 33"    : 32.753141 -96.839613
    449  "GOLDTHWAITE "    : 31.627357 -98.546717
    450  "PLANO 5"    : 33.021268 -96.741558
    451  "BELTON"    : 31.051688 -97.499909
    452  "TOLAR"    : 32.362649 -97.924354
    453  "BRECKENRIDGE"    : 32.804272 -98.892466
    454  "EASTLAND"    : 32.495875 -98.664020
    455  "COOPER"    : 33.462218 -95.757461
    456  "WACO 1"    : 31.475671 -97.083854
    457  "DALLAS 42"    : 32.923189 -96.891721
    458  "GATESVILLE 1"    : 31.486416 -97.706884
    459  "ANNA"    : 33.321734 -96.378479
    460  "MOODY"    : 31.285086 -97.390061
    461  "FORT WORTH 2"    : 32.775915 -97.180963
    462  "WACO 6"    : 31.627123 -97.215893
    463  "GRAND PRAIRI"    : 32.729440 -96.996462
    464  "ROWLETT 2"    : 32.938077 -96.556367
    465  "PLANO 6"    : 33.075422 -96.802686
    466  "IRVING 5"    : 32.874833 -96.996735
    467  "DALLAS 7"    : 32.878497 -96.707819
    468  "BRYSON 2"    : 33.276426 -98.382374
    469  "MORGAN"    : 31.988989 -97.529760
    470  "SACHSE"    : 32.969008 -96.580883
    471  "PARADISE"    : 33.098727 -97.723422
    472  "RIO VISTA"    : 32.108512 -97.395815
    473  "STRAWN"    : 32.759373 -98.666449
    474  "MAY"    : 31.931233 -98.927404
    475  "DESOTO"    : 32.599427 -96.864075
    476  "MESQUITE 2"    : 32.771707 -96.616717
    477  "ROSEBUD"    : 31.082267 -96.953514
    478  "DENTON 2"    : 33.208811 -97.055133
    479  "DALLAS 4"    : 32.824924 -96.679438
    480  "AXTELL"    : 31.661047 -96.955129
    481  "NOLANVILLE"    : 31.075955 -97.604369
    482  "DENTON 1"    : 33.197500 -97.106100
    483  "DALLAS 39"    : 32.868529 -96.876118
    484  "DUBLIN 1"    : 32.338611 -98.476111
    485  "MERTENS"    : 32.043976 -96.914580
    486  "WEATHERFORD "    : 32.682733 -97.782298
    487  "PLANO 3"    : 33.056756 -96.730831
    488  "MALONE"    : 31.924604 -96.904503
    489  "DENTON 3"    : 33.149467 -97.096016
    490  "GRAFORD"    : 32.904994 -98.324274
    491  "ARLINGTON 8"    : 32.635563 -97.148829
    492  "ROCKWALL 1"    : 32.851681 -96.436170
    493  "CORSICANA 2"    : 32.057938 -96.632547
    494  "GARLAND 2"    : 32.928902 -96.619782
    495  "GATESVILLE 2"    : 31.476579 -97.728745
    496  "CARROLLTON 3"    : 32.962473 -96.898170
    497  "FORT WORTH 2"    : 32.775409 -97.435599
    498  "RHOME"    : 33.093365 -97.462793
    499  "VENUS"    : 32.426322 -97.090328
    500  "OLNEY 2"    : 33.250203 -98.925556
    501  "CARROLLTON 1"    : 33.050164 -96.874540
    502  "DALLAS 20"    : 32.802132 -96.788852
    503  "GORDON"    : 32.587603 -98.333604
    504  "MERIDIAN"    : 31.916215 -97.710123
    505  "KILLEEN 4"    : 30.936006 -97.934579
    506  "DUNCANVILLE "    : 32.660660 -96.911882
    507  "ARGYLE"    : 33.114675 -97.173782
    508  "BRYSON 1"    : 33.205801 -98.365069
    509  "FORT WORTH 1"    : 32.759104 -97.329756
    510  "MINERAL WELL"    : 32.799602 -98.126806
    511  "COOLIDGE"    : 31.661096 -96.760043
    512  "RICE"    : 32.229113 -96.475509
    513  "DALLAS 35"    : 32.999309 -96.841688
    514  "POOLVILLE"    : 33.058300 -97.910300
    515  "WALNUT SPRIN"    : 32.083522 -97.736712
    516  "BEDFORD 2"    : 32.830658 -97.145157
    517  "HUBBARD"    : 31.848506 -96.807276
    518  "FERRIS"    : 32.439873 -96.678049
    519  "GARLAND 4"    : 32.880196 -96.651555
    520  "DALLAS 32"    : 32.711405 -96.838591
    521  "PILOT POINT"    : 33.371246 -96.933242
    522  "FORT WORTH 6"    : 32.724047 -97.269432
    523  "NORTH RICHLA"    : 32.840011 -97.225295
    524  "JUSTIN"    : 33.099993 -97.340499
    525  "SCURRY"    : 32.464756 -96.439520
    526  "SANGER"    : 33.373051 -97.213359
    527  "KILLEEN 1"    : 31.149208 -97.633196
    528  "MABANK 1"    : 32.436676 -96.079558
    529  "MEXIA"    : 31.654919 -96.468137
    530  "CARROLLTON 2"    : 33.005262 -96.896742
    531  "NEVADA"    : 33.061789 -96.393331
    532  "ZEPHYR"    : 31.686677 -98.776277
    533  "TERRELL 2"    : 32.758408 -96.301323
    534  "DALLAS 14"    : 32.665447 -96.759451
    535  "DALLAS 13"    : 32.750602 -96.756846
    536  "DALLAS 28"    : 32.811847 -96.812903
    537  "HAMILTON"    : 31.686814 -98.187029
    538  "ARLINGTON 7"    : 32.692186 -97.133304
    539  "EULESS 1"    : 32.860285 -97.086028
    540  "FRISCO 1"    : 33.163129 -96.790192
    541  "SALADO"    : 30.925736 -97.598650
    542  "OLNEY 1"    : 33.383611 -98.711944
    543  "GOLDTHWAITE "    : 31.383333 -98.466667
    544  "FORT WORTH 2"    : 32.700650 -97.386965
    545  "GRAPEVINE"    : 32.925765 -97.071545
    546  "GLEN ROSE 2"    : 32.208483 -97.795247
    547  "KOPPERL"    : 32.117538 -97.575601
    548  "BEDFORD 1"    : 32.852971 -97.130443
    549  "FORT WORTH 2"    : 32.787009 -97.523856
    550  "DALLAS 5"    : 32.767119 -96.689321
    551  "GRAND PRAIRI"    : 32.776671 -97.009389
    552  "DALLAS 22"    : 32.902679 -96.793393
    553  "FLOWER MOUND"    : 33.032710 -97.060070
    554  "ROANOKE"    : 33.009335 -97.226720
    555  "MILLSAP"    : 32.704456 -97.993148
    556  "FORRESTON"    : 32.237512 -96.842324
    557  "ITALY"    : 32.177712 -96.851180
    558  "FORNEY"    : 32.743178 -96.454900
    559  "LAVON"    : 33.012652 -96.454083
    560  "GLEN ROSE 1"    : 32.298365 -97.785515
    561  "DE LEON"    : 32.298594 -98.552257
    562  "KELLER 1"    : 32.924009 -97.225148
    563  "CEDAR HILL"    : 32.580181 -96.964675
    564  "MC GREGOR"    : 31.409518 -97.531134
    565  "COMMERCE"    : 33.316269 -95.788968
    566  "MIDLOTHIAN 2"    : 32.469267 -96.990710
    567  "WEST"    : 31.816191 -97.243292
    568  "BARTLETT"    : 30.789254 -97.291628
    569  "DALLAS 16"    : 32.792496 -96.772763
    570  "COPPELL"    : 32.963417 -96.984664
    571  "WILMER"    : 32.605192 -96.674333
    572  "DAWSON"    : 31.866953 -96.655804
    573  "MART"    : 31.560995 -96.802449
    574  "LITTLE ELM"    : 33.176495 -96.950551
    575  "TEMPLE 2"    : 31.075303 -97.252433
    576  "TEMPLE 1"    : 31.055833 -97.317222
    577  "QUINLAN"    : 32.924709 -96.113355
    578  "CHICO"    : 33.315883 -97.857678
    579  "DUBLIN 2"    : 32.075301 -98.348620
    580  "ARLINGTON 2"    : 32.591210 -97.039429
    581  "WOLFE CITY"    : 33.420872 -95.945707
    582  "DALLAS 26"    : 32.944622 -96.801792
    583  "WHITNEY"    : 31.959701 -97.330421
    584  "FORT WORTH 2"    : 32.913522 -97.433835
    585  "FORT WORTH 2"    : 32.847326 -97.482178
    586  "JOSHUA"    : 32.425936 -97.539874
    587  "DALLAS 12"    : 32.873485 -96.747539
    588  "MCKINNEY 1"    : 33.166944 -96.601666
    589  "ALLEN 1"    : 33.089587 -96.607767
    590  "ALEDO 2"    : 32.695708 -97.631482
    591  "THE COLONY"    : 33.070292 -96.912391
    592  "SUNNYVALE"    : 32.800510 -96.547563
    593  "DALLAS 10"    : 32.828651 -96.745951
    594  "FORT WORTH 4"    : 32.868421 -97.252132
    595  "DALLAS 30"    : 32.848310 -96.825474
    596  "AZLE"    : 32.900196 -97.561179
    597  "HUTCHINS"    : 32.638520 -96.695516
    598  "VALLEY MILLS"    : 31.662159 -97.506079
    599  "DENTON 6"    : 33.227695 -97.183844
    600  "MESQUITE 3"    : 32.817309 -96.630277
    601  "GRANBURY 1"    : 32.334220 -97.731686
    602  "DALLAS 2"    : 32.723100 -96.935800
    603  "MOUNT CALM"    : 31.751192 -96.891872
    604  "RIESEL 2"    : 31.354734 -97.012872
    605  "DALLAS 17"    : 32.711324 -96.781215
    606  "ARLINGTON 4"    : 32.754272 -97.083196
    607  "CELINA"    : 33.338899 -96.752977
    608  "FORT WORTH 1"    : 32.881807 -97.345955
    609  "RED OAK"    : 32.521773 -96.807315
    610  "CLYDE"    : 32.266400 -99.518879
    611  "IRVING 2"    : 32.885259 -96.942108
    612  "ROWLETT 1"    : 32.897846 -96.550385
    613  "JACKSBORO 2"    : 33.219585 -98.188154
    614  "GRANBURY 3"    : 32.562070 -97.631011
    615  "SOUTHLAKE"    : 32.959922 -97.148582
    616  "DALLAS 29"    : 32.786796 -96.819971
    617  "LEWISVILLE 1"    : 33.068473 -96.963806
    618  "DALLAS 36"    : 32.893295 -96.864339
    619  "HILLSBORO"    : 32.022461 -97.133361
    620  "FORT WORTH 1"    : 32.707831 -97.338265
    621  "CISCO"    : 32.556004 -99.164736
    622  "ITASCA"    : 32.162639 -97.154900
    623  "LANCASTER 2"    : 32.617663 -96.778058
    624  "GARLAND 1"    : 32.857617 -96.576325
    625  "DALLAS 9"    : 32.792244 -96.744003
    626  "DUNCANVILLE "    : 32.643212 -96.916468
    627  "MESQUITE 1"    : 32.725663 -96.558988
    628  "MAYPEARL"    : 32.302367 -97.037219
    629  "GARLAND 3"    : 32.964607 -96.649686
    630  "ALLEN 2"    : 33.114327 -96.693964
    631  "RIESEL 1"    : 31.474378 -96.957149
    632  "BRIDGEPORT"    : 33.196400 -97.920800
    633  "LEWISVILLE 2"    : 33.081367 -97.061017
    634  "SEAGOVILLE"    : 32.605800 -96.542308
    635  "DALLAS 31"    : 32.925283 -96.836800
    636  "HALTOM CITY"    : 32.803436 -97.267376
    637  "BALCH SPRING"    : 32.716601 -96.620085
    638  "FORT WORTH 1"    : 32.678500 -97.330511
    639  "DALLAS 43"    : 32.676238 -96.936565
    640  "KILLEEN 2"    : 31.112884 -97.729602
    641  "WACO 5"    : 31.539723 -97.195009
    642  "FORT WORTH 9"    : 32.859685 -97.291523
    643  "ENNIS"    : 32.320000 -96.675000
    644  "DALLAS 3"    : 32.710306 -96.678549
    645  "RICHARDSON 1"    : 32.991557 -96.663063
    646  "FORT WORTH 2"    : 32.742058 -97.381730
    647  "WACO 2"    : 31.620954 -97.098510
    648  "ROGERS"    : 30.940183 -97.227023
    649  "CHINA SPRING"    : 31.693947 -97.325271
    650  "ALBANY 1"    : 32.768300 -99.422800
    651  "MCKINNEY 2"    : 33.245879 -96.631295
    652  "GRANBURY 2"    : 32.403056 -97.700556
    653  "CLIFTON 2"    : 31.817062 -97.546568
    654  "FARMERSVILLE"    : 33.174219 -96.356004
    655  "ARLINGTON 10"    : 32.689222 -97.189130
    656  "KILLEEN 3"    : 31.009641 -97.746417
    657  "WYLIE"    : 33.012135 -96.534936
    658  "PALO PINTO 1"    : 32.658100 -98.310300
    659  "FORT WORTH 1"    : 32.975361 -97.310486
    660  "JOSEPHINE"    : 33.066219 -96.309004
    661  "LEWSIVILLE"    : 33.019646 -96.961986
    662  "DALLAS 40"    : 32.813576 -96.878036
    663  "KEMP"    : 32.366686 -96.245039
    664  "WAXAHACHIE 2"    : 32.360829 -96.915523
    665  "HURST"    : 32.817200 -97.180586
    666  "FORT WORTH 1"    : 32.816503 -97.359532
    667  "WEATHERFORD "    : 32.754964 -97.791085
    668  "ROCKWALL 2"    : 32.943901 -96.452875
    669  "WEATHERFORD "    : 32.848403 -97.903219
    670  "FORT WORTH 3"    : 32.747426 -97.217658
    671  "NEWARK"    : 33.000850 -97.444409
    672  "SANTO"    : 32.600503 -98.172760
    673  "DALLAS 18"    : 32.930338 -96.787496
    674  "ELM MOTT"    : 31.696619 -97.073707
    675  "FORT WORTH 1"    : 32.781100 -97.354585
    676  "WAXAHACHIE 1"    : 32.372201 -96.784944
    677  "ARLINGTON 3"    : 32.722844 -97.080239
    678  "FORT WORTH 2"    : 32.652918 -97.379538
    679  "FORT WORTH 7"    : 32.749099 -97.272957
    680  "FORT WORTH 1"    : 32.728688 -97.317801
    681  "MIDLOTHIAN 1"    : 32.430200 -97.053700
    682  "HEWITT"    : 31.453501 -97.195339
    683  "ARLINGTON 11"    : 32.639649 -97.217476
    684  "GRAND PRAIRI"    : 32.664953 -97.024692
    685  "MELISSA"    : 33.285118 -96.566247
    686  "COPPERAS COV"    : 31.219045 -97.968224
    687  "CLEBURNE 1"    : 32.392588 -97.327540
    688  "GREENVILLE 2"    : 33.068454 -96.084274
    689  "ALVORD"    : 33.372433 -97.669953
    690  "GORMAN"    : 32.116953 -98.985140
    691  "COLLEYVILLE"    : 32.891787 -97.149641
    692  "HOLLAND"    : 30.884326 -97.378809
    693  "TEMPLE 3"    : 31.137885 -97.373626
    694  "DALLAS 34"    : 32.660862 -96.840948
    695  "IRVING 4"    : 32.825907 -96.966915
    696  "FRISCO 2"    : 33.146336 -96.856347
    697  "GATESVILLE 3"    : 31.467983 -97.735272
    698  "DALLAS 25"    : 32.787742 -96.799390
    699  "DALLAS 37"    : 32.703913 -96.871889
    700  "FORT WORTH 1"    : 32.708639 -97.363495
    701  "WOODWAY"    : 31.529664 -97.260442
    702  "MINGUS"    : 32.455408 -98.418168
    703  "THROCKMORTON"    : 33.187712 -99.265034
    704  "NEMO"    : 32.266222 -97.655141
    705  "ABBOTT"    : 31.881728 -97.085410
    706  "ALVARADO"    : 32.414944 -97.196367
    707  "CORSICANA 1"    : 32.043193 -96.350943
    708  "HARKER HEIGH"    : 31.050856 -97.644625
    709  "IRVING 3"    : 32.796608 -96.954903
    710  "BURLESON"    : 32.532666 -97.306547
    711  "FORT WORTH 2"    : 32.635870 -97.503481
    712  "DALLAS 23"    : 32.835893 -96.795514
    713  "NORTH RICHLA"    : 32.886590 -97.208384
    714  "CROSS PLAINS"    : 32.006925 -99.290758
    715  "BLOOMING GRO"    : 32.122927 -96.723661
    716  "CONVERSE"    : 29.487774 -98.291474
    717  "SAN ANTONIO "    : 29.652350 -98.656213
    718  "BASTROP"    : 30.145600 -97.270800
    719  "MARION 2"    : 29.600453 -98.047576
    720  "PAIGE"    : 30.303885 -97.218899
    721  "SAN ANTONIO "    : 29.371436 -98.593411
    722  "WAELDER"    : 29.700745 -97.301328
    723  "ATASCOSA"    : 29.283035 -98.737267
    724  "SAN ANTONIO "    : 29.460646 -98.571279
    725  "CIBOLO"    : 29.575004 -98.220552
    726  "AUSTIN 6"    : 30.242354 -97.659200
    727  "AUSTIN 25"    : 30.293268 -97.766050
    728  "HORSESHOE BA"    : 30.530900 -98.377752
    729  "LEANDER 1"    : 30.562551 -97.907897
    730  "AUSTIN 10"    : 30.304265 -97.685722
    731  "SAN ANTONIO "    : 29.590028 -98.525262
    732  "SAN ANTONIO "    : 29.341337 -98.705628
    733  "ELGIN"    : 30.338584 -97.361224
    734  "AUSTIN 31"    : 30.216168 -97.856006
    735  "RUNGE"    : 28.952237 -97.887161
    736  "YOAKUM"    : 29.202338 -97.076333
    737  "AUSTIN 37"    : 30.319748 -97.958224
    738  "PFLUGERVILLE"    : 30.438534 -97.594580
    739  "SAN ANTONIO "    : 29.585862 -98.406811
    740  "AUSTIN 3"    : 30.293424 -97.784408
    741  "SAN ANTONIO "    : 29.462006 -98.676785
    742  "SAN ANTONIO "    : 29.415100 -98.459123
    743  "SAN ANTONIO "    : 29.588900 -98.613900
    744  "BERGHEIM"    : 29.903262 -98.556446
    745  "NEW BRAUNFEL"    : 29.696878 -98.070726
    746  "D HANIS"    : 29.285285 -99.329182
    747  "SAN ANTONIO "    : 29.697453 -98.486728
    748  "AUSTIN 7"    : 30.382481 -97.673467
    749  "BRENHAM"    : 30.215075 -96.410272
    750  "BERTRAM"    : 30.773295 -98.045180
    751  "MARION 1"    : 29.624400 -98.141900
    752  "LA GRANGE"    : 29.917200 -96.750600
    753  "MARBLE FALLS"    : 30.555288 -98.257593
    754  "ROUND ROCK 1"    : 30.557044 -97.690286
    755  "WIMBERLEY"    : 30.034449 -98.142776
    756  "GONZALES"    : 29.476954 -97.448924
    757  "SAN ANTONIO "    : 29.690514 -98.401812
    758  "SAN ANTONIO "    : 29.627214 -98.427068
    759  "HUTTO"    : 30.560042 -97.546124
    760  "LULING"    : 29.696110 -97.470663
    761  "SAN ANTONIO "    : 29.588638 -98.474585
    762  "AUSTIN 12"    : 30.387980 -97.706853
    763  "SAN ANTONIO "    : 29.460597 -98.438554
    764  "ADKINS"    : 29.353553 -98.238308
    765  "WINCHESTER"    : 30.038100 -96.987500
    766  "ROCKDALE 1"    : 30.565871 -97.064032
    767  "NATALIA"    : 29.199800 -98.842165
    768  "AUSTIN 20"    : 30.270569 -97.742589
    769  "SAN ANTONIO "    : 29.471464 -98.617755
    770  "SAN ANTONIO "    : 29.556038 -98.360283
    771  "TAYLOR"    : 30.465454 -97.384111
    772  "SMITHVILLE"    : 30.013899 -97.182148
    773  "CEDAR PARK"    : 30.503949 -97.824200
    774  "SAN ANTONIO "    : 29.537264 -98.487882
    775  "HALLETTSVILL"    : 29.380036 -96.836189
    776  "AUSTIN 5"    : 30.355657 -97.644682
    777  "NEW BRAUNFEL"    : 29.758823 -98.190462
    778  "SUTHERLAND S"    : 29.293499 -98.057016
    779  "AUSTIN 34"    : 30.178419 -97.888662
    780  "CAMERON"    : 30.891129 -96.907601
    781  "SAN ANTONIO "    : 29.305467 -98.531136
    782  "MEDINA"    : 29.678291 -99.316592
    783  "MANCHACA"    : 30.132806 -97.874687
    784  "SPRING BRANC"    : 29.894760 -98.390967
    785  "AUSTIN 19"    : 30.322230 -97.740167
    786  "FLATONIA"    : 29.727617 -97.158450
    787  "GRANGER"    : 30.710857 -97.413885
    788  "FAYETTEVILLE"    : 30.043016 -96.699188
    789  "GEORGETOWN 2"    : 30.647924 -97.753177
    790  "AUSTIN 35"    : 30.377889 -97.895023
    791  "PIPE CREEK"    : 29.689692 -98.911216
    792  "RED ROCK"    : 29.844013 -97.357996
    793  "JARRELL"    : 30.818633 -97.502485
    794  "SAN ANTONIO "    : 29.428900 -98.343300
    795  "SAN ANTONIO "    : 29.545289 -98.556564
    796  "SCHULENBURG"    : 29.686278 -96.933605
    797  "SAN ANTONIO "    : 29.278280 -98.479052
    798  "DRIPPING SPR"    : 30.224134 -98.134815
    799  "SAN ANTONIO "    : 29.200063 -98.492701
    800  "MARBLE FALLS"    : 30.581216 -98.208732
    801  "BOERNE 1"    : 29.747683 -98.650270
    802  "WASHINGTON"    : 30.286936 -96.189365
    803  "SCHERTZ"    : 29.547068 -98.262642
    804  "AUSTIN 8"    : 30.269969 -97.683557
    805  "SEGUIN 1"    : 29.593056 -97.973215
    806  "SAN ANTONIO "    : 29.406624 -98.630303
    807  "SAN ANTONIO "    : 29.357251 -98.886655
    808  "CUERO 2"    : 29.097035 -97.282413
    809  "SAN ANTONIO "    : 29.491630 -98.397127
    810  "AUSTIN 16"    : 30.282173 -97.731003
    811  "AUSTIN 39"    : 30.111915 -98.033573
    812  "SAN ANTONIO "    : 29.537782 -98.734752
    813  "SAN ANTONIO "    : 29.660485 -98.583454
    814  "LA VERNIA"    : 29.350393 -98.107030
    815  "MANOR"    : 30.339696 -97.523512
    816  "SAN ANTONIO "    : 29.342535 -98.570052
    817  "GIDDINGS"    : 30.167624 -96.923038
    818  "AUSTIN 32"    : 30.268138 -97.869190
    819  "AUSTIN 38"    : 30.261084 -97.959435
    820  "AUSTIN 30"    : 30.430749 -97.840085
    821  "AUSTIN 28"    : 30.418557 -97.802545
    822  "COLUMBUS"    : 29.695979 -96.425460
    823  "SHINER"    : 29.564900 -97.083825
    824  "SAN ANTONIO "    : 29.656200 -98.339120
    825  "CALDWELL"    : 30.541565 -96.676232
    826  "AUSTIN 18"    : 30.126966 -97.739969
    827  "INDUSTRY"    : 30.024253 -96.451051
    828  "DALE"    : 29.940066 -97.568294
    829  "SAN ANTONIO "    : 29.501708 -98.569451
    830  "SAN ANTONIO "    : 29.439930 -98.458718
    831  "SAN ANTONIO "    : 29.387986 -98.526019
    832  "MARTINDALE"    : 29.659595 -97.785202
    833  "SAN ANTONIO "    : 29.488906 -98.456235
    834  "SAN ANTONIO "    : 29.441230 -98.480515
    835  "AUSTIN 29"    : 30.167110 -97.823998
    836  "LEXINGTON"    : 30.354823 -96.840158
    837  "LEANDER 2"    : 30.449996 -97.971806
    838  "AUSTIN 15"    : 30.429937 -97.717796
    839  "MICO"    : 29.501055 -98.853494
    840  "MARBLE FALLS"    : 30.556000 -98.338400
    841  "AUSTIN 36"    : 30.378350 -97.951209
    842  "LOCKHART"    : 29.871471 -97.676772
    843  "AUSTIN 17"    : 30.351538 -97.732571
    844  "SAN ANTONIO "    : 29.538074 -98.415198
    845  "FALLS CITY"    : 28.867033 -98.240425
    846  "AUSTIN 27"    : 30.206844 -97.797420
    847  "AUSTIN 23"    : 30.402654 -97.761064
    848  "SAN ANTONIO "    : 29.464611 -98.493653
    849  "BLANCO"    : 30.182914 -98.566548
    850  "AUSTIN 24"    : 30.243032 -97.765081
    851  "SAN MARCOS"    : 29.880162 -97.966164
    852  "BUDA"    : 30.078514 -97.838012
    853  "DEL VALLE"    : 30.150985 -97.607312
    854  "AUSTIN 4"    : 30.297099 -97.617767
    855  "SAN ANTONIO "    : 29.400889 -98.730674
    856  "BURLINGTON"    : 31.020832 -97.120690
    857  "AUSTIN 13"    : 30.230475 -97.714082
    858  "ELMENDORF"    : 29.256700 -98.382500
    859  "SAN ANTONIO "    : 29.518637 -98.362961
    860  "CANYON LAKE"    : 29.971139 -98.228231
    861  "JOHNSON CITY"    : 30.402261 -98.359569
    862  "YORKTOWN"    : 28.857734 -97.428562
    863  "AUSTIN 2"    : 30.209800 -97.612900
    864  "LACKLAND A F"    : 29.391283 -98.618734
    865  "LIBERTY HILL"    : 30.690880 -97.941426
    866  "KENEDY"    : 28.733411 -97.894958
    867  "CUERO 1"    : 29.129714 -97.311236
    868  "SAN ANTONIO "    : 29.395776 -98.464401
    869  "VON ORMY"    : 29.243915 -98.622442
    870  "KYLE"    : 29.904758 -97.807296
    871  "SEGUIN 2"    : 29.542770 -97.937078
    872  "UNIVERSAL CI"    : 29.525969 -98.277499
    873  "SPICEWOOD"    : 30.430044 -98.112655
    874  "SAINT HEDWIG"    : 29.436590 -98.205116
    875  "SAN ANTONIO "    : 29.345246 -98.443874
    876  "BOERNE 2"    : 29.859217 -98.706275
    877  "SAN ANTONIO "    : 29.422404 -98.525943
    878  "AUSTIN 26"    : 30.348236 -97.768136
    879  "AUSTIN 21"    : 30.492379 -97.748312
    880  "SAN ANTONIO "    : 29.624725 -98.624048
    881  "CEDAR CREEK "    : 30.145800 -97.550000
    882  "NEW BRAUNFEL"    : 29.737200 -98.022800
    883  "AUSTIN 11"    : 30.331818 -97.704294
    884  "SAN ANTONIO "    : 29.421133 -98.570938
    885  "HONDO"    : 29.427375 -99.141134
    886  "SAN ANTONIO "    : 29.474147 -98.348083
    887  "NEW ULM"    : 29.806557 -96.686537
    888  "SAN ANTONIO "    : 29.446650 -98.387361
    889  "AUSTIN 33"    : 30.321025 -97.884751
    890  "BULVERDE"    : 29.769466 -98.453225
    891  "GEORGETOWN 3"    : 30.841795 -97.809699
    892  "SAN ANTONIO "    : 29.418151 -98.394314
    893  "FLORESVILLE"    : 29.073446 -98.080406
    894  "SAN ANTONIO "    : 29.404404 -98.505028
    895  "SAN ANTONIO "    : 29.354940 -98.371889
    896  "BUCKHOLTS"    : 30.852653 -97.148898
    897  "SOMERVILLE"    : 30.471301 -96.438114
    898  "WEIMAR"    : 29.488624 -96.652467
    899  "COMFORT"    : 29.972312 -98.904706
    900  "NORDHEIM"    : 28.914138 -97.632623
    901  "AUSTIN 9"    : 30.183798 -97.684275
    902  "AUSTIN 22"    : 30.458396 -97.755344
    903  "HELOTES"    : 29.609914 -98.746764
    904  "SAN ANTONIO "    : 29.503453 -98.664636
    905  "BANDERA"    : 29.707222 -99.095171
    906  "SAN ANTONIO "    : 29.516401 -98.523030
    907  "ROCKDALE 2"    : 30.700385 -96.830550
    908  "CEDAR CREEK "    : 30.094098 -97.495104
    909  "NIXON"    : 29.428917 -97.735834
    910  "CHAPPELL HIL"    : 30.122300 -96.258442
    911  "ROUND ROCK 3"    : 30.501747 -97.647206
    912  "AUSTIN 14"    : 30.289963 -97.714696
    913  "OILTON"    : 27.488056 -99.005278
    914  "AUSTIN 1"    : 30.397351 -97.842586
    915  "SAN ANTONIO "    : 29.634097 -98.497426
    916  "ROUND ROCK 2"    : 30.543356 -97.645590
    917  "ROUND ROCK 4"    : 30.534355 -97.725618
    918  "SAN ANTONIO "    : 29.468413 -98.528889
    919  "DEVINE"    : 29.135837 -99.168888
    920  "GEORGETOWN 1"    : 30.659122 -97.618195
    921  "BURNET"    : 30.800718 -98.283025
    922  "INEZ"    : 28.839050 -96.889623
    923  "PASADENA 2"    : 29.724750 -95.176479
    924  "PRAIRIE VIEW"    : 30.086834 -95.990493
    925  "CONROE 1"    : 30.285840 -95.312397
    926  "SIMONTON"    : 29.687606 -95.952260
    927  "HOUSTON 80"    : 29.979670 -95.572835
    928  "HOUSTON 1"    : 29.810800 -95.253900
    929  "HOUSTON 9"    : 29.832928 -95.149040
    930  "HOUSTON 73"    : 29.815893 -95.522964
    931  "NURSERY"    : 28.894700 -97.135000
    932  "BACLIFF"    : 29.507162 -94.987247
    933  "SPRING 1"    : 30.100394 -95.356377
    934  "HOUSTON 72"    : 29.652393 -95.521183
    935  "PORT LAVACA"    : 28.570700 -96.833300
    936  "CONROE 5"    : 30.307375 -95.438548
    937  "SUGAR LAND 3"    : 29.670004 -95.708089
    938  "DAYTON"    : 30.054436 -94.921994
    939  "VICTORIA 2"    : 28.788300 -97.010000
    940  "KATY 1"    : 29.837561 -95.733756
    941  "MAGNOLIA 2"    : 30.156257 -95.749260
    942  "HOUSTON 29"    : 29.863400 -95.341409
    943  "MISSOURI CIT"    : 29.600434 -95.515549
    944  "RICHMOND 1"    : 29.482678 -95.680186
    945  "HOUSTON 11"    : 29.906619 -95.180595
    946  "HOUSTON 33"    : 29.724893 -95.363752
    947  "SPRING 8"    : 30.194985 -95.548211
    948  "POINT COMFOR"    : 28.691700 -96.541700
    949  "HOUSTON 28"    : 29.911171 -95.341182
    950  "EL CAMPO"    : 29.212328 -96.280585
    951  "HOUSTON 12"    : 29.619365 -95.191192
    952  "PORT O CONNO"    : 28.444644 -96.491788
    953  "DICKINSON"    : 29.456766 -95.031051
    954  "GALVESTON 1"    : 29.310535 -94.775768
    955  "HOUSTON 10"    : 29.763930 -95.173121
    956  "BAYTOWN 2"    : 29.773100 -94.901900
    957  "LEAGUE CITY"    : 29.503790 -95.087307
    958  "LIVERPOOL"    : 29.284543 -95.281510
    959  "HOUSTON 16"    : 29.759665 -95.256251
    960  "SUGAR LAND 1"    : 29.620312 -95.605693
    961  "RICHMOND 2"    : 29.646090 -95.794526
    962  "HOUSTON 82"    : 29.812687 -95.583634
    963  "PINEHURST"    : 30.160534 -95.669154
    964  "PEARLAND 2"    : 29.545325 -95.350068
    965  "HOUSTON 47"    : 29.734813 -95.416098
    966  "HOUSTON 79"    : 29.741325 -95.560254
    967  "HOUSTON 49"    : 29.826448 -95.426267
    968  "WADSWORTH"    : 28.795000 -96.048100
    969  "HOUSTON 18"    : 29.718525 -95.274137
    970  "HOUSTON 88"    : 29.694472 -95.649627
    971  "TOMBALL 1"    : 30.094886 -95.585826
    972  "HOUSTON 22"    : 29.743564 -95.308910
    973  "DEER PARK"    : 29.723185 -95.128856
    974  "WALLIS"    : 29.632734 -96.055105
    975  "HOUSTON 67"    : 29.917695 -95.489993
    976  "SPRING 4"    : 30.059307 -95.470689
    977  "SOUTH HOUSTO"    : 29.661032 -95.229784
    978  "HOUSTON 3"    : 29.726017 -95.638249
    979  "SEADRIFT"    : 28.429626 -96.574173
    980  "HOUSTON 34"    : 29.795344 -95.367590
    981  "SUGAR LAND 2"    : 29.566996 -95.636016
    982  "CONROE 7"    : 30.324546 -95.505008
    983  "LOLITA"    : 28.833262 -96.521612
    984  "LAPORTE"    : 29.726775 -95.059827
    985  "NEW CANEY"    : 30.161219 -95.189761
    986  "HOUSTON 14"    : 29.689824 -95.252393
    987  "HOUSTON 2"    : 29.952200 -95.242200
    988  "HOUSTON 78"    : 29.652205 -95.546230
    989  "HOUSTON 40"    : 29.890360 -95.392527
    990  "BLOOMINGTON"    : 28.695562 -96.794157
    991  "WILLIS 2"    : 30.471374 -95.363872
    992  "HOUSTON 51"    : 29.733777 -95.433346
    993  "PALACIOS"    : 28.623423 -96.189925
    994  "CONROE 4"    : 30.188194 -95.416291
    995  "HOUSTON 52"    : 29.685706 -95.434764
    996  "SPRING 2"    : 30.062169 -95.383966
    997  "KINGWOOD 1"    : 30.053105 -95.157943
    998  "HOUSTON 5"    : 29.941700 -95.530600
    999  "TEXAS CITY 1"    : 29.391397 -94.920149
   1000  "KINGWOOD 2"    : 30.046777 -95.221022
   1001  "HOUSTON 8"    : 29.573552 -95.130613
   1002  "SPRING 7"    : 30.040876 -95.528919
   1003  "HOUSTON 41"    : 29.934695 -95.394872
   1004  "FRESNO"    : 29.537301 -95.474615
   1005  "HOUSTON 48"    : 29.798249 -95.416933
   1006  "HOUSTON 58"    : 29.881487 -95.452619
   1007  "PATTISON"    : 29.792687 -96.012215
   1008  "HOUSTON 77"    : 29.701847 -95.534537
   1009  "MISSOURI CIT"    : 29.473418 -95.558148
   1010  "HOUSTON 4"    : 29.721048 -95.395360
   1011  "TOMBALL 2"    : 30.061727 -95.681504
   1012  "CYPRESS 1"    : 29.997775 -95.669444
   1013  "HEMPSTEAD"    : 30.099931 -96.065554
   1014  "WEST COLUMBI"    : 29.155616 -95.683469
   1015  "BAYTOWN 1"    : 29.674400 -94.913900
   1016  "SANTA FE 1"    : 29.303555 -95.032327
   1017  "HOUSTON 27"    : 29.666880 -95.335133
   1018  "SPRING 5"    : 30.178248 -95.500960
   1019  "HOUSTON 46"    : 29.771545 -95.411083
   1020  "HOUSTON 23"    : 29.773179 -95.314327
   1021  "MONTGOMERY"    : 30.306163 -95.686390
   1022  "HUNGERFORD"    : 29.416447 -96.085418
   1023  "HOUSTON 84"    : 29.670869 -95.585990
   1024  "HOUSTON 83"    : 29.699688 -95.584817
   1025  "HOUSTON 24"    : 29.721825 -95.318275
   1026  "HOUSTON 76"    : 29.988446 -95.531201
   1027  "HOUSTON 43"    : 29.706787 -95.401748
   1028  "HOUSTON 81"    : 29.858600 -95.580768
   1029  "HOUSTON 35"    : 29.656113 -95.378696
   1030  "HOUSTON 90"    : 29.827486 -95.659920
   1031  "BEASLEY"    : 29.464406 -95.966234
   1032  "HOUSTON 7"    : 29.613602 -95.119370
   1033  "LA MARQUE"    : 29.363162 -94.980107
   1034  "WALLER"    : 30.079593 -95.932264
   1035  "PORTER"    : 30.106685 -95.297121
   1036  "CYPRESS 2"    : 29.934330 -95.747630
   1037  "HOUSTON 30"    : 29.987805 -95.353412
   1038  "FULSHEAR"    : 29.592427 -95.955277
   1039  "LIBERTY"    : 30.075658 -94.733441
   1040  "WINNIE"    : 29.868546 -94.603021
   1041  "HOUSTON 63"    : 29.653418 -95.475296
   1042  "HOUSTON 70"    : 29.771225 -95.511751
   1043  "HOUSTON 55"    : 29.918595 -95.441194
   1044  "CROSBY"    : 29.932872 -95.057187
   1045  "MANVEL"    : 29.481461 -95.361402
   1046  "HOUSTON 54"    : 30.008240 -95.438996
   1047  "HOUSTON 89"    : 29.909215 -95.651234
   1048  "DAMON"    : 29.259878 -95.667662
   1049  "HOUSTON 74"    : 29.736295 -95.523292
   1050  "HOUSTON 26"    : 29.800187 -95.328888
   1051  "HOUSTON 32"    : 29.753624 -95.359810
   1052  "HOCKLEY"    : 30.047619 -95.833733
   1053  "ANGLETON"    : 29.174921 -95.450088
   1054  "CONROE 3"    : 30.377954 -95.377140
   1055  "HOUSTON 39"    : 29.740970 -95.391302
   1056  "HOUSTON 59"    : 29.583542 -95.460693
   1057  "PEARLAND 1"    : 29.561554 -95.279739
   1058  "HOUSTON 56"    : 29.740079 -95.446409
   1059  "HOUSTON 13"    : 29.586959 -95.225601
   1060  "CHANNELVIEW "    : 29.832539 -95.050891
   1061  "BAY CITY"    : 28.788479 -95.839250
   1062  "PASADENA 3"    : 29.622500 -95.045800
   1063  "BROOKSHIRE"    : 29.848463 -95.977102
   1064  "HOUSTON 25"    : 29.618714 -95.324221
   1065  "TEXAS CITY 2"    : 29.399203 -94.997254
   1066  "VICTORIA 3"    : 28.676730 -97.198682
   1067  "HOUSTON 36"    : 29.831590 -95.379553
   1068  "GANADO"    : 29.020933 -96.489810
   1069  "MONT BELVIEU"    : 29.824700 -94.919700
   1070  "BAYTOWN 3"    : 29.753517 -94.997277
   1071  "SPRING 6"    : 30.123428 -95.517064
   1072  "HUMBLE 2"    : 30.017301 -95.286217
   1073  "HOUSTON 69"    : 29.957234 -95.503258
   1074  "SANTA FE 2"    : 29.364468 -95.131078
   1075  "PORT BOLIVAR"    : 29.506866 -94.520121
   1076  "HOUSTON 42"    : 29.999296 -95.400207
   1077  "HOUSTON 85"    : 29.776093 -95.603037
   1078  "HOUSTON 50"    : 29.635793 -95.432889
   1079  "HOUSTON 62"    : 29.830024 -95.474409
   1080  "EAGLE LAKE"    : 29.397447 -96.384508
   1081  "CONROE 2"    : 30.221853 -95.338811
   1082  "WEBSTER"    : 29.538640 -95.136100
   1083  "SWEENY"    : 28.933093 -95.734948
   1084  "BLESSING"    : 28.857880 -96.353868
   1085  "WHARTON 1"    : 29.287800 -96.068300
   1086  "LAKE JACKSON"    : 29.050464 -95.475843
   1087  "BELLVILLE"    : 29.987117 -96.252942
   1088  "KATY 4"    : 29.853215 -95.831456
   1089  "HOUSTON 38"    : 29.610650 -95.386863
   1090  "FRIENDSWOOD"    : 29.515074 -95.192133
   1091  "HOUSTON 17"    : 29.620420 -95.268939
   1092  "HOUSTON 66"    : 30.007063 -95.488362
   1093  "FREEPORT 1"    : 28.980200 -95.342000
   1094  "NEWGULF"    : 29.263900 -95.899700
   1095  "HOUSTON 60"    : 29.704019 -95.460905
   1096  "PASADENA 1"    : 29.723333 -95.210278
   1097  "STAFFORD"    : 29.624310 -95.567968
   1098  "EDNA"    : 29.042415 -96.689715
   1099  "HOUSTON 21"    : 29.685621 -95.304159
   1100  "NEEDVILLE"    : 29.382583 -95.807011
   1101  "SEALY"    : 29.795148 -96.107713
   1102  "KATY 3"    : 29.740630 -95.829571
   1103  "HOUSTON 37"    : 29.860021 -95.382184
   1104  "HOUSTON 19"    : 29.647012 -95.276630
   1105  "THOMPSONS"    : 29.482800 -95.631100
   1106  "HOUSTON 61"    : 29.748202 -95.468948
   1107  "GALVESTON 3"    : 29.253166 -94.924652
   1108  "EAST BERNARD"    : 29.522218 -96.218695
   1109  "HOUSTON 20"    : 29.862532 -95.299980
   1110  "CHANNELVIEW "    : 29.816100 -95.107730
   1111  "FREEPORT 3"    : 29.021218 -95.278251
   1112  "HOUSTON 15"    : 29.852379 -95.254076
   1113  "HOUSTON 31"    : 29.698430 -95.356900
   1114  "ROSHARON"    : 29.381402 -95.469968
   1115  "HOUSTON 44"    : 29.680250 -95.404913
   1116  "HOUSTON 75"    : 29.874575 -95.527099
   1117  "HOUSTON 71"    : 29.687947 -95.515725
   1118  "HUMBLE 1"    : 29.994499 -95.177499
   1119  "HOUSTON 68"    : 29.796871 -95.491650
   1120  "WILLIS 1"    : 30.435600 -95.521400
   1121  "BAYTOWN 4"    : 29.871693 -94.865324
   1122  "VAN VLECK"    : 29.132669 -95.941090
   1123  "HUFFMAN"    : 30.063168 -95.098858
   1124  "HOUSTON 53"    : 29.853067 -95.435966
   1125  "HOUSTON 91"    : 29.769285 -95.681292
   1126  "ROSENBERG"    : 29.548404 -95.861706
   1127  "PASADENA 5"    : 29.647916 -95.189780
   1128  "HOUSTON 45"    : 29.754150 -95.409498
   1129  "HOUSTON 6"    : 29.822201 -95.219429
   1130  "PASADENA 4"    : 29.645644 -95.140315
   1131  "HOUSTON 57"    : 29.952629 -95.446609
   1132  "GALVESTON 2"    : 29.278188 -94.833290
   1133  "POINT COMFOR"    : 28.652709 -96.559997
   1134  "KATY 2"    : 29.745681 -95.742143
   1135  "SPRING 3"    : 30.136972 -95.468360
   1136  "DANBURY"    : 29.231528 -95.314319
   1137  "WHARTON 2"    : 29.349096 -96.191821
   1138  "VICTORIA 1"    : 28.675088 -96.956014
   1139  "HOUSTON 64"    : 29.675339 -95.479372
   1140  "HOUSTON 65"    : 29.620736 -95.486150
   1141  "LA PORTE"    : 29.694838 -95.040622
   1142  "MAGNOLIA 1"    : 30.216858 -95.647214
   1143  "ALVIN"    : 29.425000 -95.187200
   1144  "HOUSTON 86"    : 29.926556 -95.603242
   1145  "BRAZORIA"    : 28.960572 -95.558277
   1146  "HOUSTON 87"    : 29.750233 -95.615384
   1147  "FREEPORT 2"    : 28.991289 -95.407481
   1148  "CONROE 6"    : 30.233845 -95.495681
   1149  "MADISONVILLE"    : 30.953672 -95.905344
   1150  "NORMANGEE"    : 31.132442 -96.139190
   1151  "ARP"    : 32.267540 -95.077715
   1152  "CENTERVILLE"    : 31.136452 -95.934344
   1153  "LUFKIN 3"    : 31.340783 -94.826170
   1154  "FLINT"    : 32.218325 -95.413415
   1155  "BULLARD"    : 32.112740 -95.347503
   1156  "CHANDLER"    : 32.271436 -95.521442
   1157  "PLANTERSVILL"    : 30.316397 -95.849990
   1158  "MARQUEZ"    : 31.235882 -96.229280
   1159  "TENNESSEE CO"    : 31.932010 -95.980743
   1160  "ANDERSON"    : 30.527987 -96.011435
   1161  "MINEOLA"    : 32.816432 -95.424745
   1162  "LOVELADY"    : 31.092367 -95.499937
   1163  "HUNTINGTON"    : 31.230511 -94.509986
   1164  "BRYAN 4"    : 30.661252 -96.322612
   1165  "FRANKSTON"    : 32.035939 -95.418796
   1166  "TYLER 4"    : 32.321937 -95.302223
   1167  "BEN WHEELER"    : 32.427978 -95.661983
   1168  "GARRISON"    : 31.819320 -94.520617
   1169  "ETOILE"    : 31.465312 -94.367277
   1170  "LUFKIN 1"    : 31.365833 -94.743611
   1171  "PALESTINE 1"    : 31.863226 -95.484612
   1172  "LINDALE"    : 32.537897 -95.435716
   1173  "WHITEHOUSE"    : 32.221577 -95.220644
   1174  "OVERTON"    : 32.250339 -94.936535
   1175  "GRAND SALINE"    : 32.646573 -95.687531
   1176  "SHIRO"    : 30.592400 -95.917800
   1177  "MIDWAY"    : 30.959521 -95.715509
   1178  "SULPHUR SPRI"    : 33.167979 -95.608219
   1179  "VAN"    : 32.535169 -95.643977
   1180  "MURCHISON"    : 32.158557 -95.643712
   1181  "NACOGDOCHES "    : 31.723329 -94.628596
   1182  "DIBOLL"    : 31.186933 -94.758734
   1183  "FAIRFIELD 1"    : 31.890700 -96.113100
   1184  "TYLER 8"    : 32.304235 -95.390814
   1185  "ATHENS 1"    : 32.244008 -95.807608
   1186  "BUFFALO"    : 31.473728 -96.009175
   1187  "RUSK"    : 31.779325 -95.192670
   1188  "WINONA"    : 32.482238 -95.106353
   1189  "FAIRFIELD 2"    : 31.820600 -96.054400
   1190  "CUSHING 2"    : 31.796249 -94.854340
   1191  "NACOGDOCHES "    : 31.631742 -94.740721
   1192  "FAIRFIELD 3"    : 31.782559 -96.093621
   1193  "TRINIDAD 2"    : 32.166584 -96.118820
   1194  "DIKE"    : 33.261225 -95.472420
   1195  "JEWETT 1"    : 31.421900 -96.252500
   1196  "PALESTINE 2"    : 31.946003 -95.813468
   1197  "EMORY"    : 32.880733 -95.749061
   1198  "MT. ENTERPRI"    : 32.017826 -94.619743
   1199  "TYLER 9"    : 32.413107 -95.443348
   1200  "FRANKLIN"    : 31.180300 -96.486600
   1201  "TYLER 3"    : 32.418412 -95.213070
   1202  "ELKHART"    : 31.606693 -95.583340
   1203  "WORTHAM"    : 31.893480 -96.433735
   1204  "OAKWOOD"    : 31.557267 -95.863721
   1205  "COOKVILLE"    : 33.241961 -94.857848
   1206  "COLLEGE STAT"    : 30.561385 -96.272583
   1207  "EDGEWOOD"    : 32.715013 -95.854461
   1208  "CUSHING 1"    : 31.832132 -94.900640
   1209  "TYLER 2"    : 32.301523 -95.177964
   1210  "ALTO"    : 31.612950 -95.062090
   1211  "CALVERT"    : 31.003109 -96.688981
   1212  "JEWETT 2"    : 31.329520 -96.152778
   1213  "NAVASOTA"    : 30.369294 -96.054766
   1214  "MOUNT PLEASA"    : 33.334851 -95.161500
   1215  "SCROGGINS"    : 33.024442 -95.197098
   1216  "WILLS POINT"    : 32.703269 -95.994666
   1217  "ATHENS 2"    : 32.094348 -95.906047
   1218  "POINT"    : 32.989261 -95.912936
   1219  "LUFKIN 2"    : 31.301706 -94.641414
   1220  "JACKSONVILLE"    : 31.939850 -94.989834
   1221  "CROCKETT"    : 31.188898 -95.255739
   1222  "HENDERSON 1"    : 31.925449 -94.704029
   1223  "BRYAN 3"    : 30.797736 -96.312084
   1224  "JACKSONVILLE"    : 31.945137 -95.256980
   1225  "BRYAN 5"    : 30.743004 -96.548436
   1226  "MALAKOFF"    : 32.127470 -96.014230
   1227  "CUMBY"    : 33.098096 -95.803234
   1228  "NACOGDOCHES "    : 31.509051 -94.527216
   1229  "MOUNT PLEASA"    : 33.091700 -95.041700
   1230  "TEAGUE"    : 31.478900 -96.229757
   1231  "TYLER 7"    : 32.235066 -95.321028
   1232  "TYLER 6"    : 32.362434 -95.315262
   1233  "YANTIS"    : 32.925093 -95.568154
   1234  "POLLOK"    : 31.390774 -95.126653
   1235  "TYLER 1"    : 32.362631 -95.086688
   1236  "COLLEGE STAT"    : 30.609093 -96.325984
   1237  "HEARNE"    : 30.871914 -96.526934
   1238  "MOUNT VERNON"    : 33.176532 -95.358602
   1239  "IOLA"    : 30.726087 -96.096428
   1240  "STREETMAN"    : 31.765240 -96.329922
   1241  "COMO"    : 33.014190 -95.460935
   1242  "HENDERSON 2"    : 32.239409 -94.728328
   1243  "TRINIDAD 1"    : 32.124519 -96.101277
   1244  "ZAVALLA"    : 31.138382 -94.375214
   1245  "GRAPELAND"    : 31.417425 -95.481652
   1246  "BRYAN 2"    : 30.647410 -96.372316
   1247  "CANTON"    : 32.518146 -95.888865
   1248  "TYLER 5"    : 32.469555 -95.307879
   1249  "BREMOND"    : 31.091925 -96.695030
   1250  "BRYAN 1"    : 30.721700 -96.460800
bus data  [2000]               ty  vsched   volt     angle    ar zone  vmax   vmin   date_in date_out pid L own st  latitude  longitude island    sdmon   vmax1      vmin1      dvmax subst
   1001 "ODESSA 2 0  " 115.0000 " "  0  :  1 0.979436  0.979436  -22.734844    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 1 "ODESSA 2"     1 -1 " " 
   1002 "PRESIDIO 2 0" 115.0000 " "  0  :  1 1.012736  1.012736  -18.088545    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 2 "PRESIDIO 2"     1 -1 " " 
   1003 "O DONNELL ~1" 115.0000 " "  0  :  1 1.009263  1.009263  -17.086699    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "O DONNELL 1"     1 -1 " " 
   1004 "O DONNELL ~2" 230.0000 " "  0  :  2 1.010000 1.013071  -18.933999    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 3 "O DONNELL 1"     1 -1 " " 
   1005 "BIG SPRING~8" 115.0000 " "  0  :  1 1.005576  1.005576  -16.077157    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "BIG SPRING 5"     1 -1 " " 
   1006 "BIG SPRING~9"  13.8000 " "  0  :  2 1.000000 1.000000  -13.905591    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 4 "BIG SPRING 5"     1 -1 " " 
   1007 "VAN HORN 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -18.467212    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 5 "VAN HORN"     1 -1 " " 
   1008 "IRAAN 2 0   " 115.0000 " "  0  :  1 1.019285  1.019285  -8.605207    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "IRAAN 2"     1 -1 " " 
   1009 "IRAAN 2 1   "  13.8000 " "  0  :  2 1.000000 1.009240  -5.309598    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 6 "IRAAN 2"     1 -1 " " 
   1010 "PRESIDIO 1 0" 115.0000 " "  0  :  1 1.030000 1.020000  -16.792355    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "PRESIDIO 1"     1 -1 " " 
   1011 "PRESIDIO 1 1"  22.0000 " "  0  :  2 1.000000 1.020211  -15.009826    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 7 "PRESIDIO 1"     1 -1 " " 
   1012 "SANDERSON 0 " 115.0000 " "  0  :  1 1.030000 1.005992  -25.342783    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 8 "SANDERSON"     1 -1 " " 
   1013 "MONAHANS 2 0" 115.0000 " "  0  :  1 1.005677  1.005677  -15.436565    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 9 "MONAHANS 2"     1 -1 " " 
   1014 "GRANDFALLS 0" 115.0000 " "  0  :  1 1.012350  1.012350  -11.913250    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 10 "GRANDFALLS"     1 -1 " " 
   1015 "MARFA 0     " 115.0000 " "  0  :  1 1.021818  1.021818  -18.214501    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 11 "MARFA"     1 -1 " " 
   1016 "GARDEN CIT~1" 115.0000 " "  0  :  1 1.030000 1.017407  -15.485448    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 12 "GARDEN CITY"     1 -1 " " 
   1017 "ODESSA 4 0  " 115.0000 " "  0  :  1 0.981673  0.981673  -21.426222    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 13 "ODESSA 4"     1 -1 " " 
   1018 "NOTREES 0   " 115.0000 " "  0  :  1 0.991147  0.991147  -20.216148    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 14 "NOTREES"     1 -1 " " 
   1019 "MIDLAND 4 0 " 115.0000 " "  0  :  1 1.030000 0.999492  -22.320417    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 15 "MIDLAND 4"     1 -1 " " 
   1020 "BIG SPRING~1" 115.0000 " "  0  :  1 1.030000 1.020000  -15.230064    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "BIG SPRING 1"     1 -1 " " 
   1021 "BIG SPRING~2"  13.8000 " "  0  :  2 1.000000 1.000000  -8.606761    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 16 "BIG SPRING 1"     1 -1 " " 
   1022 "O DONNELL ~3" 115.0000 " "  0  :  1 1.012423  1.012423  -16.204693    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "O DONNELL 2"     1 -1 " " 
   1023 "O DONNELL ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -7.300393    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 17 "O DONNELL 2"     1 -1 " " 
   1024 "ODESSA 6 0  " 115.0000 " "  0  :  1 0.994495  0.994495  -19.200249    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 18 "ODESSA 6"     1 -1 " " 
   1025 "BIG SPRIN~14" 115.0000 " "  0  :  1 1.016288  1.016288  -14.170406    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "BIG SPRINGS"     1 -1 " " 
   1026 "BIG SPRIN~15"  13.8000 " "  0  :  2 1.000000 1.000000  -4.641462    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 19 "BIG SPRINGS"     1 -1 " " 
   1027 "MIDLAND 2 0 " 115.0000 " "  0  :  1 1.030000 1.005305  -25.833336    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 20 "MIDLAND 2"     1 -1 " " 
   1028 "COAHOMA 0   " 115.0000 " "  0  :  1 1.015416  1.015416  -17.717136    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 21 "COAHOMA"     1 -1 " " 
   1029 "MIDLAND 3 0 " 115.0000 " "  0  :  1 1.030000 1.002417  -24.858888    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 22 "MIDLAND 3"     1 -1 " " 
   1030 "ALPINE 0    " 115.0000 " "  0  :  1 1.012230  1.012230  -13.411430    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 23 "ALPINE"     1 -1 " " 
   1031 "FORT DAVIS 0" 115.0000 " "  0  :  1 1.012189  1.012189  -17.672258    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 24 "FORT DAVIS"     1 -1 " " 
   1032 "MCCAMEY 1 0 " 115.0000 " "  0  :  1 1.000658  1.000658  -12.280471    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MCCAMEY 1"     1 -1 " " 
   1033 "MCCAMEY 1 1 " 230.0000 " "  0  :  2 1.030000 1.016754  -16.898515    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 25 "MCCAMEY 1"     1 -1 " " 
   1034 "BIG SPRING~6" 115.0000 " "  0  :  1 1.004535  1.004535  -14.320349    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BIG SPRING 4"     1 -1 " " 
   1035 "BIG SPRING~7"  13.8000 " "  0  :  2 1.000000 1.000000  -11.030416    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 26 "BIG SPRING 4"     1 -1 " " 
   1036 "CRANE 0     " 115.0000 " "  0  :  1 0.997625  0.997625  -12.526972    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 27 "CRANE"     1 -1 " " 
   1037 "ODESSA 5 0  " 115.0000 " "  0  :  1 0.974504  0.974504  -22.544800    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 28 "ODESSA 5"     1 -1 " " 
   1038 "FORT STOCK~1" 115.0000 " "  0  :  1 1.016567  1.016567  -7.646607    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "FORT STOCKTON 1"     1 -1 " " 
   1039 "FORT STOCK~2"  22.0000 " "  0  :  2 1.000000 1.000000  -2.263052    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 29 "FORT STOCKTON 1"     1 -1 " " 
   1040 "ANDREWS 0   " 115.0000 " "  0  :  1 0.994015  0.994015  -20.480041    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 30 "ANDREWS"     1 -1 " " 
   1041 "FORSAN 0    " 115.0000 " "  0  :  1 1.001775  1.001775  -15.107504    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1042 "FORSAN 1    "  13.8000 " "  0  :  2 1.000000 1.001775  -15.107504    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1043 "FORSAN 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -11.864177    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 31 "FORSAN"     1 -1 " " 
   1044 "BIG LAKE 0  " 115.0000 " "  0  :  1 1.006755  1.006755  -25.963881    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 32 "BIG LAKE"     1 -1 " " 
   1045 "MIDLAND 5 0 " 115.0000 " "  0  :  1 0.977425  0.977425  -24.447556    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 33 "MIDLAND 5"     1 -1 " " 
   1046 "OZONA 0     " 115.0000 " "  0  :  1 1.030000 1.017634  -22.491396    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 34 "OZONA"     1 -1 " " 
   1047 "MONAHANS 1 0" 115.0000 " "  0  :  1 1.005251  1.005251  -13.350050    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1048 "MONAHANS 1 1"  18.0000 " "  0  :  2 1.000000 1.005251  -13.350050    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1049 "MONAHANS 1 2"  18.0000 " "  0  :  2 1.000000 1.005251  -13.350050    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1050 "MONAHANS 1 3"  18.0000 " "  0  :  2 1.000000 1.000000  -8.284789    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1051 "MONAHANS 1 4"  18.0000 " "  0  :  2 1.000000 1.000000  -6.807389    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1052 "MONAHANS 1 5"  18.0000 " "  0  :  2 1.000000 1.000000  -9.134369    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1053 "MONAHANS 1 6" 230.0000 " "  0  :  2 1.000000 1.017409  -17.336160    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 35 "MONAHANS 1"     1 -1 " " 
   1054 "STANTON 0   " 115.0000 " "  0  :  1 1.003684  1.003684  -22.292331    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 36 "STANTON"     1 -1 " " 
   1055 "ODONNELL 0  " 115.0000 " "  0  :  1 1.001405  1.001405  -18.129563    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 37 "ODONNELL"     1 -1 " " 
   1056 "LENORAH 0   " 115.0000 " "  0  :  1 1.030000 1.020000  -21.819612    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "LENORAH"     1 -1 " " 
   1057 "LENORAH 1   "  18.0000 " "  0  :  2 1.000000 1.020000  -21.819612    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 38 "LENORAH"     1 -1 " " 
   1058 "IRAAN 3 0   " 115.0000 " "  0  :  1 1.019374  1.019374  -11.220883    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1059 "IRAAN 3 1   "  22.0000 " "  0  :  2 1.040000 1.019374  -11.220883    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1060 "IRAAN 3 2   "  22.0000 " "  0  :  2 1.040000 1.019374  -11.220883    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 39 "IRAAN 3"     1 -1 " " 
   1061 "BIG SPRIN~10" 115.0000 " "  0  :  1 1.006557  1.006557  -17.219364    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1062 "BIG SPRIN~11"  13.8000 " "  0  :  2 1.010000 1.006557  -17.219364    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1063 "BIG SPRIN~12"  13.8000 " "  0  :  2 1.010000 1.006557  -17.219364    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 40 "BIG SPRING 6"     1 -1 " " 
   1064 "ODESSA 3 0  " 115.0000 " "  0  :  1 0.972034  0.972034  -24.153272    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 41 "ODESSA 3"     1 -1 " " 
   1065 "BIG SPRING~4" 115.0000 " "  0  :  1 1.004261  1.004261  -14.932578    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "BIG SPRING 3"     1 -1 " " 
   1066 "BIG SPRING~5"  13.8000 " "  0  :  2 1.000000 1.000000  -7.399054    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 42 "BIG SPRING 3"     1 -1 " " 
   1067 "BIG SPRIN~13" 115.0000 " "  0  :  1 0.998595  0.998595  -15.682480    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 43 "BIG SPRING 7"     1 -1 " " 
   1068 "MIDLAND 1 0 " 115.0000 " "  0  :  1 0.986803  0.986803  -16.436894    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 44 "MIDLAND 1"     1 -1 " " 
   1069 "IRAAN 1 0   " 115.0000 " "  0  :  1 1.022560  1.022560  -8.732588    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "IRAAN 1"     1 -1 " " 
   1070 "IRAAN 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -4.228777    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 45 "IRAAN 1"     1 -1 " " 
   1071 "ODESSA 1 0  " 115.0000 " "  0  :  1 0.987027  0.987027  -21.474040    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1072 "ODESSA 1 1  "  18.0000 " "  0  :  2 1.010000 1.010000  -12.110027    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1073 "ODESSA 1 2  "  18.0000 " "  0  :  2 1.010000 1.010000  -5.681972    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1074 "ODESSA 1 3  "  18.0000 " "  0  :  2 1.010000 1.010000  -7.738009    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1075 "ODESSA 1 4  "  18.0000 " "  0  :  2 1.010000 1.010000  -10.505543    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1076 "ODESSA 1 5  "  18.0000 " "  0  :  2 1.010000 0.987027  -21.474040    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1077 "ODESSA 1 6  "  18.0000 " "  0  :  2 1.010000 0.987027  -21.474040    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1078 "ODESSA 1 7  "  18.0000 " "  0  :  2 1.010000 1.010000  -11.024659    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1079 "ODESSA 1 8  " 500.0000 " "  0  :  2 1.010000 1.016214  -38.582859    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1080 "ODESSA 1 9  "  18.0000 " "  0  :  2 1.010000 1.010000  -10.448676    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1081 "ODESSA 1 10 " 230.0000 " "  0  :  2 1.030000 1.020000  -18.691287    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 46 "ODESSA 1"     1 -1 " " 
   1082 "FORT STOCK~3" 115.0000 " "  0  :  2 1.000000 1.019413  -5.910392    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 47 "FORT STOCKTON 2"     1 -1 " " 
   1083 "FORT STOCK~4" 115.0000 " "  0  :  1 1.030000 1.018862  -9.886743    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 48 "FORT STOCKTON 3"     1 -1 " " 
   1084 "BIG SPRING~3" 115.0000 " "  0  :  2 1.040000 1.022520  -16.467206    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 49 "BIG SPRING 2"     1 -1 " " 
   1085 "KERMIT 0    " 115.0000 " "  0  :  1 1.008987  1.008987  -15.342869    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 50 "KERMIT"     1 -1 " " 
   1086 "PECOS 0     " 115.0000 " "  0  :  1 1.030000 1.015374  -17.585057    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 51 "PECOS"     1 -1 " " 
   1087 "SHEFFIELD 0 " 115.0000 " "  0  :  1 1.030000 1.020000  -16.125402    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 52 "SHEFFIELD"     1 -1 " " 
   1088 "MCCAMEY 2 0 " 115.0000 " "  0  :  2 1.000000 1.000000  -11.878466    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 53 "MCCAMEY 2"     1 -1 " " 
   1089 "LAMESA 0    " 115.0000 " "  0  :  1 0.980632  0.980632  -21.306753    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 54 "LAMESA"     1 -1 " " 
   1090 "GOLDSMITH 0 " 115.0000 " "  0  :  2 1.020000 1.020000  -16.145053    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 55 "GOLDSMITH"     1 -1 " " 
   1091 "RALLS 2 0   " 161.0000 " "  0  :  1 1.024831  1.024831  -31.017725    1    9 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 56 "RALLS 2"     1 -1 " " 
   2001 "PARIS 3 0   " 161.0000 " "  0  :  1 1.001752  1.001752  -59.982147    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 57 "PARIS 3"     1 -1 " " 
   2002 "SAVOY 0     " 500.0000 " "  0  :  1 1.011061  1.011061  -61.566631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2003 "SAVOY 1     " 161.0000 " "  0  :  1 1.009338  1.009338  -63.828546    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2004 "SAVOY 2     "  13.8000 " "  0  :  2 1.020000 1.011061  -61.566631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2005 "SAVOY 3     "  13.8000 " "  0  :  2 1.020000 1.011061  -61.566631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2006 "SAVOY 4     "  13.8000 " "  0  :  2 1.020000 1.011061  -61.566631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 58 "SAVOY"     1 -1 " " 
   2007 "HONEY GROV~1" 161.0000 " "  0  :  1 1.002509  1.002509  -59.751902    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 59 "HONEY GROVE"     1 -1 " " 
   2008 "MEMPHIS 0   " 161.0000 " "  0  :  1 1.016130  1.016130  -32.833005    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 60 "MEMPHIS"     1 -1 " " 
   2009 "IOWA PARK 0 " 161.0000 " "  0  :  1 1.030000 1.020000  -45.215386    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 61 "IOWA PARK"     1 -1 " " 
   2010 "VERNON 2 0  " 161.0000 " "  0  :  1 1.030000 1.020000  -36.405086    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 62 "VERNON 2"     1 -1 " " 
   2011 "PANHANDLE ~2" 500.0000 " "  0  :  1 1.038870  1.038870  -32.100979    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2012 "PANHANDLE ~3" 161.0000 " "  0  :  1 1.027097  1.027097  -29.869241    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2013 "PANHANDLE ~4"  18.0000 " "  0  :  2 1.000000 1.030510  -29.761030    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 63 "PANHANDLE 2"     1 -1 " " 
   2014 "CHILDRESS 0 " 161.0000 " "  0  :  1 1.014488  1.014488  -33.408935    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 64 "CHILDRESS"     1 -1 " " 
   2015 "FORESTBURG 0" 161.0000 " "  0  :  1 1.006078  1.006078  -63.292789    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 65 "FORESTBURG"     1 -1 " " 
   2016 "SHERMAN 3 0 " 161.0000 " "  0  :  1 1.006019  1.006019  -69.954795    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 66 "SHERMAN 3"     1 -1 " " 
   2017 "PANHANDLE ~7" 500.0000 " "  0  :  1 1.030000 1.028392  -32.246830    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2018 "PANHANDLE ~8" 161.0000 " "  0  :  1 1.026492  1.026492  -31.456709    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2019 "PANHANDLE ~9"  20.0000 " "  0  :  2 1.040000 1.028392  -32.246830    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 67 "PANHANDLE 4"     1 -1 " " 
   2020 "WICHITA F~12" 161.0000 " "  0  :  1 0.995175  0.995175  -44.885383    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 68 "WICHITA FALLS 6"     1 -1 " " 
   2021 "PARIS 2 0   " 500.0000 " "  0  :  1 1.013873  1.013873  -56.702369    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2022 "PARIS 2 1   " 161.0000 " "  0  :  1 1.010010  1.010010  -58.637546    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2023 "PARIS 2 2   "  13.8000 " "  0  :  2 1.020000 1.020000  -55.139520    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2024 "PARIS 2 3   "  13.8000 " "  0  :  2 1.020000 1.020000  -54.474073    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 69 "PARIS 2"     1 -1 " " 
   2025 "WICHITA F~10" 161.0000 " "  0  :  1 0.994074  0.994074  -44.124136    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 70 "WICHITA FALLS 4"     1 -1 " " 
   2026 "WHEELER 0   " 161.0000 " "  0  :  1 1.026480  1.026480  -31.081493    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 71 "WHEELER"     1 -1 " " 
   2027 "DEPORT 0    " 161.0000 " "  0  :  1 1.002197  1.002197  -60.413018    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 72 "DEPORT"     1 -1 " " 
   2028 "WICHITA FA~9" 161.0000 " "  0  :  1 0.994593  0.994593  -47.249778    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 73 "WICHITA FALLS 3"     1 -1 " " 
   2029 "SILVERTON 0 " 161.0000 " "  0  :  1 1.020052  1.020052  -32.781385    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 74 "SILVERTON"     1 -1 " " 
   2030 "BONHAM 0    " 161.0000 " "  0  :  1 0.988365  0.988365  -64.039783    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 75 "BONHAM"     1 -1 " " 
   2031 "MATADOR 0   " 161.0000 " "  0  :  1 1.020459  1.020459  -29.638731    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 76 "MATADOR"     1 -1 " " 
   2032 "ARTHUR CIT~1" 161.0000 " "  0  :  1 1.004536  1.004536  -59.146912    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 77 "ARTHUR CITY"     1 -1 " " 
   2033 "LEONARD 0   " 161.0000 " "  0  :  1 0.990872  0.990872  -65.552183    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 78 "LEONARD"     1 -1 " " 
   2034 "GORDONVILL~1" 161.0000 " "  0  :  1 1.004621  1.004621  -69.283118    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 79 "GORDONVILLE"     1 -1 " " 
   2035 "KNOX CITY 0 " 161.0000 " "  0  :  1 1.015207  1.015207  -30.560737    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 80 "KNOX CITY"     1 -1 " " 
   2036 "WICHITA F~13" 161.0000 " "  0  :  1 0.998941  0.998941  -44.483250    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 81 "WICHITA FALLS 7"     1 -1 " " 
   2037 "LINDSAY 0   " 161.0000 " "  0  :  1 1.016677  1.016677  -63.626060    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 82 "LINDSAY"     1 -1 " " 
   2038 "ECTOR 0     " 161.0000 " "  0  :  1 1.006331  1.006331  -64.301324    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 83 "ECTOR"     1 -1 " " 
   2039 "SUNSET 0    " 161.0000 " "  0  :  1 0.991254  0.991254  -60.671164    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 84 "SUNSET"     1 -1 " " 
   2040 "CLARKSVILL~1" 161.0000 " "  0  :  1 1.007438  1.007438  -59.308023    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 85 "CLARKSVILLE"     1 -1 " " 
   2041 "PANHANDLE ~5" 161.0000 " "  0  :  1 1.028022  1.028022  -27.686092    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "PANHANDLE 3"     1 -1 " " 
   2042 "PANHANDLE ~6"  18.0000 " "  0  :  2 1.010000 1.019428  -25.110830    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 86 "PANHANDLE 3"     1 -1 " " 
   2043 "SADLER 0    " 161.0000 " "  0  :  1 1.005046  1.005046  -69.589647    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 87 "SADLER"     1 -1 " " 
   2044 "WHITESBORO 0" 161.0000 " "  0  :  1 1.013057  1.013057  -65.383329    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 88 "WHITESBORO"     1 -1 " " 
   2045 "SHEPPARD A~1" 161.0000 " "  0  :  1 0.994450  0.994450  -45.423966    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 89 "SHEPPARD AFB"     1 -1 " " 
   2046 "POTTSBORO 0 " 161.0000 " "  0  :  1 1.004559  1.004559  -68.896782    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 90 "POTTSBORO"     1 -1 " " 
   2047 "BELLS 0     " 161.0000 " "  0  :  1 1.007902  1.007902  -64.729913    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 91 "BELLS"     1 -1 " " 
   2048 "CROSBYTON 0 " 161.0000 " "  0  :  1 1.023703  1.023703  -31.710962    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 92 "CROSBYTON"     1 -1 " " 
   2049 "ELECTRA 0   " 161.0000 " "  0  :  1 1.017758  1.017758  -40.946465    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 93 "ELECTRA"     1 -1 " " 
   2050 "PATTONVILL~1" 161.0000 " "  0  :  1 0.994192  0.994192  -63.235410    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 94 "PATTONVILLE"     1 -1 " " 
   2051 "HENRIETTA 0 " 161.0000 " "  0  :  1 0.989552  0.989552  -54.140347    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 95 "HENRIETTA"     1 -1 " " 
   2052 "PANHANDLE~13" 161.0000 " "  0  :  1 1.017445  1.017445  -31.963470    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 96 "PANHANDLE 6"     1 -1 " " 
   2053 "BOWIE 0     " 161.0000 " "  0  :  1 0.991063  0.991063  -59.360379    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 97 "BOWIE"     1 -1 " " 
   2054 "WICHITA FA~1" 500.0000 " "  0  :  1 0.997781  0.997781  -43.131310    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2055 "WICHITA FA~2" 161.0000 " "  0  :  1 0.997332  0.997332  -43.960678    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2056 "WICHITA FA~3"  18.0000 " "  0  :  2 0.990000 0.997781  -43.131310    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2057 "WICHITA FA~4"  18.0000 " "  0  :  2 0.990000 0.990000  -38.725286    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 98 "WICHITA FALLS 1"     1 -1 " " 
   2058 "WHITE DEER 0" 161.0000 " "  0  :  1 1.028360  1.028360  -27.258033    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WHITE DEER"     1 -1 " " 
   2059 "WHITE DEER 1"  13.8000 " "  0  :  2 1.000000 1.018362  -23.911715    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 99 "WHITE DEER"     1 -1 " " 
   2060 "ROXTON 0    " 161.0000 " "  0  :  1 0.997405  0.997405  -61.950951    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 100 "ROXTON"     1 -1 " " 
   2061 "VERNON 1 0  " 161.0000 " "  0  :  1 1.021175  1.021175  -37.427819    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "VERNON 1"     1 -1 " " 
   2062 "VERNON 1 1  "  18.0000 " "  0  :  2 1.020000 1.020000  -35.131000    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 101 "VERNON 1"     1 -1 " " 
   2063 "DENISON 2 0 " 161.0000 " "  0  :  1 1.030000 1.006064  -68.258359    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 102 "DENISON 2"     1 -1 " " 
   2064 "SUMNER 0    " 161.0000 " "  0  :  1 1.003106  1.003106  -60.277381    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 103 "SUMNER"     1 -1 " " 
   2065 "GAINESVILL~1" 161.0000 " "  0  :  1 1.030000 1.020000  -65.600732    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 104 "GAINESVILLE"     1 -1 " " 
   2066 "ASPERMONT 0 " 161.0000 " "  0  :  1 1.014436  1.014436  -27.628767    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 105 "ASPERMONT"     1 -1 " " 
   2067 "WICHITA F~11" 161.0000 " "  0  :  1 0.992357  0.992357  -44.047987    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 106 "WICHITA FALLS 5"     1 -1 " " 
   2068 "WINDTHORST 0" 161.0000 " "  0  :  1 0.998995  0.998995  -42.016304    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 107 "WINDTHORST"     1 -1 " " 
   2069 "HOWE 0      " 161.0000 " "  0  :  1 1.030000 1.020000  -69.116814    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 108 "HOWE"     1 -1 " " 
   2070 "ARCHER 2 0  " 161.0000 " "  0  :  1 1.001077  1.001077  -41.598099    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "ARCHER 2"     1 -1 " " 
   2071 "ARCHER 2 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -37.919678    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 109 "ARCHER 2"     1 -1 " " 
   2072 "COLLINSVIL~1" 161.0000 " "  0  :  1 1.014876  1.014876  -67.240635    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 110 "COLLINSVILLE"     1 -1 " " 
   2073 "JAYTON 0    " 161.0000 " "  0  :  1 1.015514  1.015514  -25.108834    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2074 "JAYTON 1    " 115.0000 " "  0  :  1 1.005849  1.005849  -23.236834    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2075 "JAYTON 2    " 115.0000 " "  0  :  1 1.005849  1.005849  -23.236834    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2076 "JAYTON 3    "  24.0000 " "  0  :  2 1.040000 1.020777  -24.202140    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 111 "JAYTON"     1 -1 " " 
   2077 "MUENSTER 1 0" 161.0000 " "  0  :  1 1.017896  1.017896  -61.197723    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MUENSTER 1"     1 -1 " " 
   2078 "MUENSTER 1 1"  13.8000 " "  0  :  2 1.020000 1.020000  -57.875001    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 112 "MUENSTER 1"     1 -1 " " 
   2079 "PADUCAH 0   " 161.0000 " "  0  :  1 1.022299  1.022299  -34.626738    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 113 "PADUCAH"     1 -1 " " 
   2080 "NOCONA 0    " 161.0000 " "  0  :  1 0.994622  0.994622  -57.499175    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 114 "NOCONA"     1 -1 " " 
   2081 "DODD CITY 0 " 161.0000 " "  0  :  1 1.000936  1.000936  -65.107672    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 115 "DODD CITY"     1 -1 " " 
   2082 "WICHITA FA~5" 161.0000 " "  0  :  1 1.002871  1.002871  -44.826631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2083 "WICHITA FA~6"  20.0000 " "  0  :  2 1.020000 1.017591  -43.247104    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2084 "WICHITA FA~7"  20.0000 " "  0  :  2 1.020000 1.002871  -44.826631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2085 "WICHITA FA~8"  20.0000 " "  0  :  2 1.020000 1.002871  -44.826631    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 116 "WICHITA FALLS 2"     1 -1 " " 
   2086 "MONTAGUE 0  " 161.0000 " "  0  :  1 0.992445  0.992445  -59.474499    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 117 "MONTAGUE"     1 -1 " " 
   2087 "SPUR 0      " 161.0000 " "  0  :  1 1.017379  1.017379  -27.472635    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 118 "SPUR"     1 -1 " " 
   2088 "ARCHER 1 0  " 161.0000 " "  0  :  1 1.000071  1.000071  -41.716402    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "ARCHER 1"     1 -1 " " 
   2089 "ARCHER 1 1  "  24.0000 " "  0  :  2 1.000000 1.000000  -38.113501    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 119 "ARCHER 1"     1 -1 " " 
   2090 "ANNONA 0    " 161.0000 " "  0  :  1 1.002523  1.002523  -61.033299    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 120 "ANNONA"     1 -1 " " 
   2091 "SEYMOUR 0   " 161.0000 " "  0  :  1 1.016281  1.016281  -33.978550    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 121 "SEYMOUR"     1 -1 " " 
   2092 "DENISON 1 0 " 161.0000 " "  0  :  1 1.005424  1.005424  -66.568503    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 122 "DENISON 1"     1 -1 " " 
   2093 "PANHANDLE~10" 161.0000 " "  0  :  1 1.027271  1.027271  -30.621379    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2094 "PANHANDLE~11"  13.8000 " "  0  :  2 1.000000 1.027271  -30.621379    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2095 "PANHANDLE~12"  13.8000 " "  0  :  2 1.000000 1.027271  -30.621379    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 123 "PANHANDLE 5"     1 -1 " " 
   2096 "RALLS 1 0   " 500.0000 " "  0  :  1 1.030000 1.020000  -27.843170    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2097 "RALLS 1 1   " 230.0000 " "  0  :  1 1.019266  1.019266  -27.282308    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2098 "RALLS 1 2   " 161.0000 " "  0  :  1 1.025648  1.025648  -30.426538    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2099 "RALLS 1 3   "  18.0000 " "  0  :  2 1.020000 1.020000  -27.699549    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2100 "RALLS 1 4   "  18.0000 " "  0  :  2 1.020000 1.020000  -25.218709    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 124 "RALLS 1"     1 -1 " " 
   2101 "SHERMAN 1 0 " 500.0000 " "  0  :  1 1.010539  1.010539  -62.673279    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2102 "SHERMAN 1 1 " 161.0000 " "  0  :  1 1.010592  1.010592  -64.120882    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2103 "SHERMAN 1 2 "  20.0000 " "  0  :  2 1.000000 1.010539  -62.673279    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2104 "SHERMAN 1 3 "  20.0000 " "  0  :  2 1.000000 1.010539  -62.673279    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2105 "SHERMAN 1 4 "  20.0000 " "  0  :  2 1.000000 1.010539  -62.673279    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 125 "SHERMAN 1"     1 -1 " " 
   2106 "WHITEWRIGH~1" 161.0000 " "  0  :  1 0.989133  0.989133  -66.198009    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 126 "WHITEWRIGHT"     1 -1 " " 
   2107 "SHERMAN 2 0 " 161.0000 " "  0  :  1 1.005150  1.005150  -64.992908    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 127 "SHERMAN 2"     1 -1 " " 
   2108 "ROCHESTER 0 " 161.0000 " "  0  :  1 0.999102  0.999102  -43.691094    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 128 "ROCHESTER"     1 -1 " " 
   2109 "BURKBURNET~1" 161.0000 " "  0  :  1 1.006613  1.006613  -46.357265    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 129 "BURKBURNETT"     1 -1 " " 
   2110 "MUENSTER 2 0" 161.0000 " "  0  :  1 1.030000 1.020000  -62.269561    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 130 "MUENSTER 2"     1 -1 " " 
   2111 "ARCHER CIT~1" 161.0000 " "  0  :  1 0.994607  0.994607  -48.990101    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 131 "ARCHER CITY"     1 -1 " " 
   2112 "PETROLIA 0  " 161.0000 " "  0  :  1 0.991657  0.991657  -49.379366    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 132 "PETROLIA"     1 -1 " " 
   2113 "PARIS 1 0   " 500.0000 " "  0  :  1 1.013779  1.013779  -56.233081    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2114 "PARIS 1 1   " 161.0000 " "  0  :  1 1.011374  1.011374  -57.520113    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2115 "PARIS 1 2   "  13.8000 " "  0  :  2 1.000000 1.004889  -52.239610    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2116 "PARIS 1 3   "  13.8000 " "  0  :  2 1.000000 1.009543  -54.163985    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2117 "PARIS 1 4   "  13.8000 " "  0  :  2 1.000000 1.002154  -51.600268    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2118 "PARIS 1 5   "  13.8000 " "  0  :  2 1.000000 1.000784  -51.092416    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2119 "PARIS 1 6   "  13.8000 " "  0  :  2 1.000000 1.008462  -53.711535    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2120 "PARIS 1 7   "  13.8000 " "  0  :  2 1.010000 1.010000  -51.344328    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 133 "PARIS 1"     1 -1 " " 
   2121 "BAGWELL 0   " 161.0000 " "  0  :  1 1.006115  1.006115  -59.941306    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 134 "BAGWELL"     1 -1 " " 
   2122 "TELEPHONE 0 " 161.0000 " "  0  :  1 0.996302  0.996302  -61.143020    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 135 "TELEPHONE"     1 -1 " " 
   2123 "PANHANDLE ~1" 161.0000 " "  0  :  2 1.000000 1.028543  -27.029356    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 136 "PANHANDLE 1"     1 -1 " " 
   2124 "VAN ALSTYN~1" 161.0000 " "  0  :  1 0.987770  0.987770  -67.273303    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 137 "VAN ALSTYNE"     1 -1 " " 
   2125 "TIOGA 0     " 161.0000 " "  0  :  1 0.993288  0.993288  -67.337716    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 138 "TIOGA"     1 -1 " " 
   2126 "VALLEY VIE~1" 161.0000 " "  0  :  1 1.006873  1.006873  -67.004796    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 139 "VALLEY VIEW"     1 -1 " " 
   2127 "MIAMI 0     " 500.0000 " "  0  :  2 1.040000 1.040000  -33.967593    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "MIAMI"     1 -1 " " 
   2128 "MIAMI 1     " 161.0000 " "  0  :  1 1.030058  1.030058  -32.477730    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 140 "MIAMI"     1 -1 " " 
   2129 "TRENTON 0   " 161.0000 " "  0  :  1 0.992205  0.992205  -66.114879    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 141 "TRENTON"     1 -1 " " 
   2130 "HASKELL 0   " 161.0000 " "  0  :  1 1.000732  1.000732  -42.301537    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2131 "HASKELL 1   " 115.0000 " "  0  :  1 0.995172  0.995172  -39.712836    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2132 "HASKELL 2   " 115.0000 " "  0  :  1 1.030000 1.011102  -41.451971    2   10 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 142 "HASKELL"     1 -1 " " 
   2133 "SAINT JO 0  " 161.0000 " "  0  :  1 1.012900  1.012900  -60.522664    2   11 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 143 "SAINT JO"     1 -1 " " 
   3001 "KERRVILLE 0 " 230.0000 " "  0  :  1 1.004507  1.004507  -56.055858    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "KERRVILLE"     1 -1 " " 
   3002 "KERRVILLE 1 " 115.0000 " "  0  :  1 0.992538  0.992538  -58.537415    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 144 "KERRVILLE"     1 -1 " " 
   3003 "SWEETWATER~4" 115.0000 " "  0  :  1 1.013925  1.013925  -18.246162    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "SWEETWATER 4"     1 -1 " " 
   3004 "SWEETWATER~5"  18.0000 " "  0  :  2 1.000000 1.009025  -16.644394    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 145 "SWEETWATER 4"     1 -1 " " 
   3005 "LEAKEY 0    " 115.0000 " "  0  :  1 1.010558  1.010558  -58.521456    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 146 "LEAKEY"     1 -1 " " 
   3006 "HAMLIN 0    " 115.0000 " "  0  :  1 0.999844  0.999844  -26.877872    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 147 "HAMLIN"     1 -1 " " 
   3007 "MERKEL 3 0  " 115.0000 " "  0  :  1 1.012326  1.012326  -24.724902    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 148 "MERKEL 3"     1 -1 " " 
   3008 "COLEMAN 0   " 115.0000 " "  0  :  1 0.991012  0.991012  -37.183753    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 149 "COLEMAN"     1 -1 " " 
   3009 "SONORA 0    " 115.0000 " "  0  :  1 1.011110  1.011110  -31.252042    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 150 "SONORA"     1 -1 " " 
   3010 "CAMP WOOD 0 " 115.0000 " "  0  :  1 0.997047  0.997047  -57.524886    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 151 "CAMP WOOD"     1 -1 " " 
   3011 "LLANO 0     " 115.0000 " "  0  :  1 1.006897  1.006897  -61.494144    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 152 "LLANO"     1 -1 " " 
   3012 "WILLOW CIT~1" 115.0000 " "  0  :  1 1.008220  1.008220  -61.089137    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 153 "WILLOW CITY"     1 -1 " " 
   3013 "ABILENE 4 0 " 115.0000 " "  0  :  1 1.030000 1.015787  -28.589048    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 154 "ABILENE 4"     1 -1 " " 
   3014 "KINGSLAND 0 " 115.0000 " "  0  :  1 1.013961  1.013961  -53.587730    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 155 "KINGSLAND"     1 -1 " " 
   3015 "ROSCOE 6 0  " 115.0000 " "  0  :  1 1.011151  1.011151  -17.008563    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 156 "ROSCOE 6"     1 -1 " " 
   3016 "BLACKWELL 0 " 115.0000 " "  0  :  1 1.009130  1.009130  -21.984673    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "BLACKWELL"     1 -1 " " 
   3017 "BLACKWELL 1 "  18.0000 " "  0  :  2 1.010000 1.010000  -16.780818    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 157 "BLACKWELL"     1 -1 " " 
   3018 "CHRISTOVAL 0" 230.0000 " "  0  :  1 1.022936  1.022936  -29.156049    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3019 "CHRISTOVAL 1" 115.0000 " "  0  :  1 1.030000 1.020000  -30.777457    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3020 "CHRISTOVAL 2"  13.8000 " "  0  :  2 1.030000 1.030000  -25.014342    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 158 "CHRISTOVAL"     1 -1 " " 
   3021 "LUEDERS 0   " 115.0000 " "  0  :  1 0.999226  0.999226  -35.741111    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 159 "LUEDERS"     1 -1 " " 
   3022 "COLORADO C~1" 115.0000 " "  0  :  1 0.995986  0.995986  -18.121194    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 160 "COLORADO CITY"     1 -1 " " 
   3023 "STAMFORD 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -26.986888    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 161 "STAMFORD"     1 -1 " " 
   3024 "ELDORADO 0  " 115.0000 " "  0  :  1 1.015670  1.015670  -31.222678    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 162 "ELDORADO"     1 -1 " " 
   3025 "SAN SABA 0  " 115.0000 " "  0  :  1 0.993445  0.993445  -45.629015    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 163 "SAN SABA"     1 -1 " " 
   3026 "ABILENE 2 0 " 230.0000 " "  0  :  1 1.024034  1.024034  -36.852919    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3027 "ABILENE 2 1 " 115.0000 " "  0  :  1 1.016972  1.016972  -37.434869    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3028 "ABILENE 2 2 "  18.0000 " "  0  :  2 1.040000 1.036934  -34.250404    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 164 "ABILENE 2"     1 -1 " " 
   3029 "LOMETA 0    " 115.0000 " "  0  :  1 1.022091  1.022091  -53.840897    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 165 "LOMETA"     1 -1 " " 
   3030 "SAN ANGELO~1" 115.0000 " "  0  :  1 1.030000 1.008166  -40.188617    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 166 "SAN ANGELO 1"     1 -1 " " 
   3031 "TUSCOLA 0   " 115.0000 " "  0  :  1 0.997192  0.997192  -26.254366    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 167 "TUSCOLA"     1 -1 " " 
   3032 "ABILENE 7 0 " 115.0000 " "  0  :  1 0.999911  0.999911  -27.145405    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 168 "ABILENE 7"     1 -1 " " 
   3033 "SNYDER 1 0  " 115.0000 " "  0  :  1 1.007227  1.007227  -15.053231    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "SNYDER 1"     1 -1 " " 
   3034 "SNYDER 1 1  "  22.0000 " "  0  :  2 1.030000 1.030000  -5.774789    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 169 "SNYDER 1"     1 -1 " " 
   3035 "CHEROKEE 0  " 115.0000 " "  0  :  1 0.995985  0.995985  -44.739905    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 170 "CHEROKEE"     1 -1 " " 
   3036 "RICHLAND S~1" 115.0000 " "  0  :  1 0.992884  0.992884  -41.904562    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 171 "RICHLAND SPRINGS"     1 -1 " " 
   3037 "ROSCOE 2 0  " 230.0000 " "  0  :  1 1.022852  1.022852  -25.530863    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3038 "ROSCOE 2 1  " 115.0000 " "  0  :  1 1.003885  1.003885  -20.121033    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3039 "ROSCOE 2 2  "  13.8000 " "  0  :  2 1.040000 1.035806  -22.932201    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 172 "ROSCOE 2"     1 -1 " " 
   3040 "BALLINGER 0 " 115.0000 " "  0  :  1 0.990118  0.990118  -34.465473    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 173 "BALLINGER"     1 -1 " " 
   3041 "SILVER 0    " 230.0000 " "  0  :  1 1.016175  1.016175  -29.295400    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3042 "SILVER 1    " 115.0000 " "  0  :  1 1.002227  1.002227  -18.843463    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3043 "SILVER 2    "  13.8000 " "  0  :  2 1.040000 1.016175  -29.295400    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3044 "SILVER 3    "  13.8000 " "  0  :  2 1.040000 1.016175  -29.295400    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3045 "SILVER 4    "  13.8000 " "  0  :  2 1.040000 1.016175  -29.295400    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 174 "SILVER"     1 -1 " " 
   3046 "ROSCOE 5 0  " 230.0000 " "  0  :  1 1.030000 1.012379  -34.755563    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3047 "ROSCOE 5 1  " 115.0000 " "  0  :  1 1.030000 1.020000  -20.528194    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3048 "ROSCOE 5 2  " 500.0000 " "  0  :  2 1.040000 1.018002  -41.667111    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 175 "ROSCOE 5"     1 -1 " " 
   3049 "ANSON 0     " 115.0000 " "  0  :  1 1.000341  1.000341  -30.031027    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 176 "ANSON"     1 -1 " " 
   3050 "DEL RIO 0   " 230.0000 " "  0  :  1 1.030000 1.013760  -34.098699    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "DEL RIO"     1 -1 " " 
   3051 "DEL RIO 1   " 115.0000 " "  0  :  1 1.030000 0.995317  -36.015782    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 177 "DEL RIO"     1 -1 " " 
   3052 "HUNT 0      " 115.0000 " "  0  :  1 0.997530  0.997530  -58.953369    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 178 "HUNT"     1 -1 " " 
   3053 "WINGATE 0   " 230.0000 " "  0  :  1 1.025989  1.025989  -27.208467    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3054 "WINGATE 1   " 115.0000 " "  0  :  1 1.005799  1.005799  -26.722572    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3055 "WINGATE 2   "  13.8000 " "  0  :  2 1.040000 1.040000  -24.317883    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3056 "WINGATE 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -21.727173    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3057 "WINGATE 4   "  13.8000 " "  0  :  2 1.040000 1.040000  -21.894762    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 179 "WINGATE"     1 -1 " " 
   3058 "STERLING C~1" 230.0000 " "  0  :  1 1.028972  1.028972  -24.015596    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3059 "STERLING C~2" 115.0000 " "  0  :  1 1.007840  1.007840  -17.326662    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3060 "STERLING C~3"  18.0000 " "  0  :  2 1.040000 1.040000  -16.429085    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3061 "STERLING C~4"  18.0000 " "  0  :  2 1.040000 1.040000  -18.606442    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3062 "STERLING C~5"  18.0000 " "  0  :  2 1.040000 1.040000  -21.295915    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3063 "STERLING C~6"  18.0000 " "  0  :  2 1.040000 1.040000  -20.139270    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 180 "STERLING CITY 1"     1 -1 " " 
   3064 "ROSCOE 4 0  " 115.0000 " "  0  :  1 1.015539  1.015539  -18.483476    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "ROSCOE 4"     1 -1 " " 
   3065 "ROSCOE 4 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -12.363914    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 181 "ROSCOE 4"     1 -1 " " 
   3066 "BRADY 0     " 115.0000 " "  0  :  1 1.000823  1.000823  -42.961112    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 182 "BRADY"     1 -1 " " 
   3067 "TRENT 1 0   " 115.0000 " "  0  :  1 1.025738  1.025738  -19.847452    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 183 "TRENT 1"     1 -1 " " 
   3068 "TRENT 1 1   "  20.0000 " "  0  :  2 1.040000 1.040000  -16.950774    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 183 "TRENT 1"     1 -1 " " 
   3069 "OVALO 0     " 115.0000 " "  0  :  1 0.996164  0.996164  -29.613930    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 184 "OVALO"     1 -1 " " 
   3070 "NOLAN 0     " 115.0000 " "  0  :  1 1.017266  1.017266  -21.149531    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 185 "NOLAN"     1 -1 " " 
   3071 "NOLAN 1     "  24.0000 " "  0  :  2 1.000000 1.002776  -16.550419    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 185 "NOLAN"     1 -1 " " 
   3072 "MILES 0     " 115.0000 " "  0  :  1 1.003065  1.003065  -38.791736    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 186 "MILES"     1 -1 " " 
   3073 "BRACKETTVI~3" 115.0000 " "  0  :  1 1.000969  1.000969  -54.686037    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " " 
   3074 "BRACKETTVI~4"  13.8000 " "  0  :  2 1.000000 1.000000  -52.163522    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 187 "BRACKETTVILLE 2"     1 -1 " " 
   3075 "MASON 0     " 115.0000 " "  0  :  1 0.994818  0.994818  -40.369102    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 188 "MASON"     1 -1 " " 
   3076 "BRACKETTVI~5" 115.0000 " "  0  :  1 0.997258  0.997258  -56.137487    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 189 "BRACKETTVILLE 3"     1 -1 " " 
   3077 "ABILENE 6 0 " 115.0000 " "  0  :  1 1.000395  1.000395  -28.088496    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 190 "ABILENE 6"     1 -1 " " 
   3078 "HERMLEIGH 0 " 230.0000 " "  0  :  1 1.018266  1.018266  -25.880820    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3079 "HERMLEIGH 1 " 161.0000 " "  0  :  1 1.014224  1.014224  -24.090342    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3080 "HERMLEIGH 2 " 115.0000 " "  0  :  1 1.004486  1.004486  -21.192070    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3081 "HERMLEIGH 3 "  20.0000 " "  0  :  2 1.040000 1.040000  -19.785023    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 191 "HERMLEIGH"     1 -1 " " 
   3082 "MERKEL 1 0  " 230.0000 " "  0  :  1 1.017367  1.017367  -28.074949    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3083 "MERKEL 1 1  " 115.0000 " "  0  :  1 1.011244  1.011244  -24.253755    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3084 "MERKEL 1 2  "  13.8000 " "  0  :  2 1.000000 1.000000  -18.202932    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 192 "MERKEL 1"     1 -1 " " 
   3085 "LORAINE 1 0 " 115.0000 " "  0  :  1 1.003647  1.003647  -18.446704    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3086 "LORAINE 1 1 "  13.2000 " "  0  :  2 1.000000 1.000000  -11.499540    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3087 "LORAINE 1 2 "  13.2000 " "  0  :  2 1.000000 1.003647  -18.446704    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 193 "LORAINE 1"     1 -1 " " 
   3088 "ABILENE 1 0 " 230.0000 " "  0  :  1 1.030000 1.020000  -33.277037    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3089 "ABILENE 1 1 " 161.0000 " "  0  :  1 1.019420  1.019420  -35.945769    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3090 "ABILENE 1 2 " 161.0000 " "  0  :  1 1.019563  1.019563  -36.614078    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3091 "ABILENE 1 3 " 115.0000 " "  0  :  1 1.020000 1.020000  -37.515490    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3092 "ABILENE 1 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -26.431971    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 194 "ABILENE 1"     1 -1 " " 
   3093 "ROCKSPRING~1" 115.0000 " "  0  :  1 0.997306  0.997306  -58.332150    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 195 "ROCKSPRINGS"     1 -1 " " 
   3094 "MERKEL 2 0  " 115.0000 " "  0  :  1 1.013725  1.013725  -23.300486    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 196 "MERKEL 2"     1 -1 " " 
   3095 "MERKEL 2 1  "  18.0000 " "  0  :  2 1.040000 1.040000  -15.360146    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 196 "MERKEL 2"     1 -1 " " 
   3096 "FLUVANNA 2 0" 230.0000 " "  0  :  1 1.019650  1.019650  -21.481340    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3097 "FLUVANNA 2 1" 115.0000 " "  0  :  1 1.016080  1.016080  -19.625366    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3098 "FLUVANNA 2 2"  13.8000 " "  0  :  2 1.040000 1.040000  -12.800146    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 197 "FLUVANNA 2"     1 -1 " " 
   3099 "DYESS AFB 0 " 115.0000 " "  0  :  1 0.998550  0.998550  -28.885531    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 198 "DYESS AFB"     1 -1 " " 
   3100 "HAWLEY 0    " 115.0000 " "  0  :  1 1.000380  1.000380  -35.020793    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 199 "HAWLEY"     1 -1 " " 
   3101 "BUCHANAN D~4" 115.0000 " "  0  :  1 1.001749  1.001749  -48.154020    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 200 "BUCHANAN DAM 2"     1 -1 " " 
   3102 "ABILENE 3 0 " 115.0000 " "  0  :  1 1.010884  1.010884  -37.659122    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 201 "ABILENE 3"     1 -1 " " 
   3103 "SWEETWATER~6" 115.0000 " "  0  :  1 1.006765  1.006765  -20.706659    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 202 "SWEETWATER 5"     1 -1 " " 
   3104 "BUCHANAN D~1" 115.0000 " "  0  :  1 1.008733  1.008733  -47.729381    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3105 "BUCHANAN D~2"  13.2000 " "  0  :  2 1.000000 1.006508  -42.108732    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3106 "BUCHANAN D~3"  13.2000 " "  0  :  2 1.000000 1.000000  -41.072280    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 203 "BUCHANAN DAM 1"     1 -1 " " 
   3107 "INGRAM 0    " 115.0000 " "  0  :  1 0.992289  0.992289  -59.065770    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 204 "INGRAM"     1 -1 " " 
   3108 "KEMPNER 0   " 115.0000 " "  0  :  1 1.000943  1.000943  -57.072045    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 205 "KEMPNER"     1 -1 " " 
   3109 "FLUVANNA 1 0" 115.0000 " "  0  :  1 1.016635  1.016635  -18.237594    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FLUVANNA 1"     1 -1 " " 
   3110 "FLUVANNA 1 1"  13.8000 " "  0  :  2 1.040000 1.040000  -10.722222    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 206 "FLUVANNA 1"     1 -1 " " 
   3111 "STERLING C~7" 115.0000 " "  0  :  1 1.007503  1.007503  -16.492230    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3112 "STERLING C~8"  18.0000 " "  0  :  2 1.000000 1.000000  -8.322669    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3113 "STERLING C~9"  18.0000 " "  0  :  2 1.000000 1.000000  -8.319085    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 207 "STERLING CITY 2"     1 -1 " " 
   3114 "SAN ANGELO~2" 115.0000 " "  0  :  1 1.005566  1.005566  -34.546572    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 208 "SAN ANGELO 2"     1 -1 " " 
   3115 "ROTAN 0     " 115.0000 " "  0  :  1 1.002680  1.002680  -21.923846    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 209 "ROTAN"     1 -1 " " 
   3116 "SYNDER 0    " 115.0000 " "  0  :  1 1.004478  1.004478  -15.292694    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3117 "SYNDER 1    "  13.8000 " "  0  :  2 1.000000 1.000000  -12.237200    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3118 "SYNDER 2    "  13.8000 " "  0  :  2 1.000000 1.000000  -11.267693    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 210 "SYNDER"     1 -1 " " 
   3119 "BRACKETTVI~1" 115.0000 " "  0  :  1 1.022810  1.022810  -52.158560    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " " 
   3120 "BRACKETTVI~2"  13.8000 " "  0  :  2 1.000000 1.023190  -50.681640    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 211 "BRACKETTVILLE 1"     1 -1 " " 
   3121 "ROSCOE 1 0  " 115.0000 " "  0  :  1 1.013180  1.013180  -16.426052    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 212 "ROSCOE 1"     1 -1 " " 
   3122 "ROSCOE 1 1  "  18.0000 " "  0  :  2 1.000000 1.000000  -7.550604    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 212 "ROSCOE 1"     1 -1 " " 
   3123 "UVALDE 0    " 115.0000 " "  0  :  1 0.992523  0.992523  -57.214879    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 213 "UVALDE"     1 -1 " " 
   3124 "FREDERICKS~1" 115.0000 " "  0  :  1 1.030000 1.020000  -60.021115    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 214 "FREDERICKSBURG"     1 -1 " " 
   3125 "ABILENE 5 0 " 115.0000 " "  0  :  1 1.003830  1.003830  -37.687886    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 215 "ABILENE 5"     1 -1 " " 
   3126 "SABINAL 0   " 115.0000 " "  0  :  1 1.030000 1.020000  -57.577916    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 216 "SABINAL"     1 -1 " " 
   3127 "SWEETWATER~2" 115.0000 " "  0  :  2 1.000000 1.014803  -16.483385    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 217 "SWEETWATER 2"     1 -1 " " 
   3128 "LORAINE 2 0 " 115.0000 " "  0  :  1 1.006693  1.006693  -18.075987    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 218 "LORAINE 2"     1 -1 " " 
   3129 "ROSCOE 3 0  " 115.0000 " "  0  :  2 1.000000 1.020497  -16.897979    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 219 "ROSCOE 3"     1 -1 " " 
   3130 "SAN ANGELO~3" 115.0000 " "  0  :  1 1.002590  1.002590  -19.108250    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 220 "SAN ANGELO 3"     1 -1 " " 
   3131 "TUSOCOLA 0  " 115.0000 " "  0  :  2 1.020000 1.017550  -22.172623    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 221 "TUSOCOLA"     1 -1 " " 
   3132 "EDEN 0      " 115.0000 " "  0  :  1 0.991096  0.991096  -40.363964    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 222 "EDEN"     1 -1 " " 
   3133 "SNYDER 2 0  " 230.0000 " "  0  :  2 1.040000 1.016522  -22.124670    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3134 "SNYDER 2 1  " 161.0000 " "  0  :  1 1.015994  1.015994  -22.900335    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3135 "SNYDER 2 2  " 161.0000 " "  0  :  1 1.007383  1.007383  -19.339517    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3136 "SNYDER 2 3  " 115.0000 " "  0  :  1 1.001361  1.001361  -15.648669    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 223 "SNYDER 2"     1 -1 " " 
   3137 "SWEETWATER~1" 115.0000 " "  0  :  2 1.030000 1.017157  -23.627709    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 224 "SWEETWATER 1"     1 -1 " " 
   3138 "MENARD 0    " 115.0000 " "  0  :  1 1.009820  1.009820  -39.150745    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 225 "MENARD"     1 -1 " " 
   3139 "WINTERS 0   " 115.0000 " "  0  :  1 0.988278  0.988278  -29.678592    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 226 "WINTERS"     1 -1 " " 
   3140 "GOLDSBORO 0 " 115.0000 " "  0  :  1 0.993127  0.993127  -30.103057    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 227 "GOLDSBORO"     1 -1 " " 
   3141 "SWEETWATER~3" 115.0000 " "  0  :  2 1.000000 1.015724  -17.828457    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 228 "SWEETWATER 3"     1 -1 " " 
   3142 "GOODFELLOW~1" 115.0000 " "  0  :  1 1.030000 1.018309  -40.345005    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 229 "GOODFELLOW AFB"     1 -1 " " 
   3143 "SANTA ANNA 0" 115.0000 " "  0  :  1 1.030000 1.000036  -38.881057    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 230 "SANTA ANNA"     1 -1 " " 
   3144 "ROWENA 0    " 115.0000 " "  0  :  1 0.994036  0.994036  -39.807665    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 231 "ROWENA"     1 -1 " " 
   3145 "TRENT 2 0   " 115.0000 " "  0  :  1 1.004935  1.004935  -23.759681    3   27 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 232 "TRENT 2"     1 -1 " " 
   3146 "JUNCTION 0  " 115.0000 " "  0  :  1 1.030000 1.016539  -35.689920    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 233 "JUNCTION"     1 -1 " " 
   3147 "LAMPASAS 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -56.133820    3   28 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 234 "LAMPASAS"     1 -1 " " 
   4002 "LAUGHLIN A~1" 115.0000 " "  0  :  1 1.015087  1.015087  -53.254420    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 235 "LAUGHLIN A F B"     1 -1 " " 
   4003 "EDINBURG 3 0" 115.0000 " "  0  :  1 0.995316  0.995316  -72.588868    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 236 "EDINBURG 3"     1 -1 " " 
   4004 "LAREDO 7 0  " 230.0000 " "  0  :  1 1.017461  1.017461  -56.258627    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 237 "LAREDO 7"     1 -1 " " 
   4005 "LAREDO 7 1  " 115.0000 " "  0  :  1 1.030000 1.015260  -60.471782    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 237 "LAREDO 7"     1 -1 " " 
   4006 "BRUNI 2 0   " 115.0000 " "  0  :  1 1.021859  1.021859  -55.751230    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 238 "BRUNI 2"     1 -1 " " 
   4007 "MCALLEN 2 0 " 115.0000 " "  0  :  1 0.999431  0.999431  -73.182023    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 239 "MCALLEN 2"     1 -1 " " 
   4008 "POTEET 0    " 115.0000 " "  0  :  1 0.988625  0.988625  -55.039968    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 240 "POTEET"     1 -1 " " 
   4009 "SARITA 3 0  " 115.0000 " "  0  :  1 1.022186  1.022186  -46.738805    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 241 "SARITA 3"     1 -1 " " 
   4010 "SARITA 3 1  "  20.0000 " "  0  :  2 1.030000 1.030000  -43.896510    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 241 "SARITA 3"     1 -1 " " 
   4011 "HEBBRONVIL~1" 115.0000 " "  0  :  1 1.015183  1.015183  -57.738883    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 242 "HEBBRONVILLE"     1 -1 " " 
   4012 "PROGRESO 0  " 115.0000 " "  0  :  1 1.030000 1.014472  -69.422294    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 243 "PROGRESO"     1 -1 " " 
   4013 "EDINBURG 2 0" 115.0000 " "  0  :  1 1.001272  1.001272  -71.685477    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 244 "EDINBURG 2"     1 -1 " " 
   4014 "EAGLE PASS 0" 230.0000 " "  0  :  1 1.016633  1.016633  -53.200432    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 245 "EAGLE PASS"     1 -1 " " 
   4015 "EAGLE PASS 1" 115.0000 " "  0  :  1 1.030000 1.020000  -54.698433    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 245 "EAGLE PASS"     1 -1 " " 
   4016 "CHARLOTTE 0 " 115.0000 " "  0  :  1 1.003526  1.003526  -50.350186    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 246 "CHARLOTTE"     1 -1 " " 
   4017 "CORPUS CH~24" 115.0000 " "  0  :  1 1.008243  1.008243  -48.630046    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 247 "CORPUS CHRISTI 4"     1 -1 " " 
   4018 "WOODSBORO 0 " 115.0000 " "  0  :  1 0.999958  0.999958  -47.432605    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 248 "WOODSBORO"     1 -1 " " 
   4019 "MERCEDES 0  " 115.0000 " "  0  :  1 0.985406  0.985406  -67.650039    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 249 "MERCEDES"     1 -1 " " 
   4020 "CORPUS CH~13" 115.0000 " "  0  :  1 0.982454  0.982454  -50.499389    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 250 "CORPUS CHRISTI 16"     1 -1 " " 
   4021 "EDCOUCH 0   " 115.0000 " "  0  :  1 0.993748  0.993748  -66.959248    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 251 "EDCOUCH"     1 -1 " " 
   4022 "ENCINAL 0   " 115.0000 " "  0  :  1 1.002667  1.002667  -59.942857    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 252 "ENCINAL"     1 -1 " " 
   4023 "MOORE 0     " 115.0000 " "  0  :  1 1.003457  1.003457  -52.491945    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 253 "MOORE"     1 -1 " " 
   4024 "CHRISTINE 0 " 230.0000 " "  0  :  1 1.017059  1.017059  -42.385390    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4025 "CHRISTINE 1 " 115.0000 " "  0  :  1 1.013294  1.013294  -46.293544    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4026 "CHRISTINE 2 "  13.8000 " "  0  :  2 1.030000 1.030000  -34.943464    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 254 "CHRISTINE"     1 -1 " " 
   4027 "MCALLEN 3 0 " 115.0000 " "  0  :  1 1.011844  1.011844  -73.200171    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 255 "MCALLEN 3"     1 -1 " " 
   4028 "FANNIN 0    " 230.0000 " "  0  :  1 1.013985  1.013985  -33.929123    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4029 "FANNIN 1    " 115.0000 " "  0  :  1 1.013593  1.013593  -35.899201    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4030 "FANNIN 2    "  13.8000 " "  0  :  2 1.010000 1.010000  -30.532262    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 256 "FANNIN"     1 -1 " " 
   4031 "SAN YGNACI~1" 115.0000 " "  0  :  1 1.017365  1.017365  -57.989348    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 257 "SAN YGNACIO"     1 -1 " " 
   4032 "KINGSVILLE 0" 115.0000 " "  0  :  1 0.980159  0.980159  -55.258857    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 258 "KINGSVILLE"     1 -1 " " 
   4033 "LAREDO 6 0  " 115.0000 " "  0  :  1 1.001967  1.001967  -59.036823    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 259 "LAREDO 6"     1 -1 " " 
   4034 "HIDALGO 0   " 115.0000 " "  0  :  1 0.999186  0.999186  -71.648315    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 260 "HIDALGO"     1 -1 " " 
   4035 "CORPUS CH~15" 115.0000 " "  0  :  1 0.984978  0.984978  -48.942528    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 261 "CORPUS CHRISTI 18"     1 -1 " " 
   4036 "CRYSTAL CI~1" 115.0000 " "  0  :  1 0.991126  0.991126  -55.745898    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 262 "CRYSTAL CITY"     1 -1 " " 
   4037 "SINTON 0    " 115.0000 " "  0  :  1 1.030000 1.008500  -49.346120    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 263 "SINTON"     1 -1 " " 
   4038 "BEEVILLE 0  " 115.0000 " "  0  :  1 0.991597  0.991597  -48.698232    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 264 "BEEVILLE"     1 -1 " " 
   4039 "MISSION 4 0 " 230.0000 " "  0  :  1 1.011819  1.011819  -61.343030    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 265 "MISSION 4"     1 -1 " " 
   4040 "MISSION 4 1 " 115.0000 " "  0  :  1 1.030000 1.020000  -64.962558    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 265 "MISSION 4"     1 -1 " " 
   4041 "SAN JUAN 0  " 230.0000 " "  0  :  1 1.004242  1.004242  -65.905051    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 266 "SAN JUAN"     1 -1 " " 
   4042 "SAN JUAN 1  " 115.0000 " "  0  :  1 1.009782  1.009782  -71.139773    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 266 "SAN JUAN"     1 -1 " " 
   4043 "FALCON HEI~5" 115.0000 " "  0  :  1 1.010820  1.010820  -58.178460    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 267 "FALCON HEIGHTS 2"     1 -1 " " 
   4044 "FALCON HEI~1" 115.0000 " "  0  :  1 1.013387  1.013387  -56.903558    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4045 "FALCON HEI~2"  13.8000 " "  0  :  2 1.020000 1.020000  -48.525449    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4046 "FALCON HEI~3"  13.8000 " "  0  :  2 1.020000 1.020000  -53.028412    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4047 "FALCON HEI~4"  13.8000 " "  0  :  2 1.020000 1.020000  -55.526981    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 268 "FALCON HEIGHTS 1"     1 -1 " " 
   4048 "LA JOYA 0   " 115.0000 " "  0  :  1 0.999781  0.999781  -66.471509    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 269 "LA JOYA"     1 -1 " " 
   4049 "SEBASTIAN ~2" 115.0000 " "  0  :  1 1.004468  1.004468  -60.642230    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 270 "SEBASTIAN 2"     1 -1 " " 
   4050 "SEBASTIAN ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -57.218408    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 270 "SEBASTIAN 2"     1 -1 " " 
   4051 "BISHOP 0    " 115.0000 " "  0  :  1 0.983002  0.983002  -54.697028    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 271 "BISHOP"     1 -1 " " 
   4052 "BISHOP 1    "  18.0000 " "  0  :  2 1.040000 1.019367  -50.491538    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 271 "BISHOP"     1 -1 " " 
   4053 "ARMSTRONG ~4" 115.0000 " "  0  :  1 1.012433  1.012433  -50.681833    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 272 "ARMSTRONG 2"     1 -1 " " 
   4054 "SKIDMORE 0  " 115.0000 " "  0  :  1 0.999993  0.999993  -49.140342    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 273 "SKIDMORE"     1 -1 " " 
   4055 "CORPUS CH~29" 115.0000 " "  0  :  1 0.988279  0.988279  -47.779043    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 274 "CORPUS CHRISTI 9"     1 -1 " " 
   4056 "GREGORY 0   " 230.0000 " "  0  :  1 1.019726  1.019726  -39.172142    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4057 "GREGORY 1   " 115.0000 " "  0  :  1 1.000938  1.000938  -44.655429    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4058 "GREGORY 2   "  13.8000 " "  0  :  2 1.030000 1.030000  -36.015071    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4059 "GREGORY 3   "  13.8000 " "  0  :  2 1.030000 1.030000  -36.929282    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4060 "GREGORY 4   "  13.8000 " "  0  :  2 1.030000 1.030000  -33.469023    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4061 "GREGORY 5   "  13.8000 " "  0  :  2 1.030000 1.030000  -34.518886    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4062 "GREGORY 6   "  13.8000 " "  0  :  2 1.030000 1.030000  -32.453909    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4063 "GREGORY 7   "  13.8000 " "  0  :  2 1.030000 1.030000  -35.202870    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 275 "GREGORY"     1 -1 " " 
   4064 "CORPUS CH~16" 115.0000 " "  0  :  1 0.992970  0.992970  -48.157660    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " " 
   4065 "CORPUS CH~17"  18.0000 " "  0  :  2 1.020000 1.020000  -43.148107    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 276 "CORPUS CHRISTI 2"     1 -1 " " 
   4066 "WESLACO 0   " 115.0000 " "  0  :  1 1.030000 1.011863  -73.748469    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 277 "WESLACO"     1 -1 " " 
   4067 "HARLINGEN ~1" 115.0000 " "  0  :  1 0.987681  0.987681  -64.761386    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 278 "HARLINGEN 1"     1 -1 " " 
   4068 "ELSA 0      " 115.0000 " "  0  :  1 1.001813  1.001813  -73.149540    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 279 "ELSA"     1 -1 " " 
   4069 "CORPUS CH~14" 115.0000 " "  0  :  1 0.993752  0.993752  -48.021948    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 280 "CORPUS CHRISTI 17"     1 -1 " " 
   4070 "BROWNSVILL~3" 230.0000 " "  0  :  1 1.013031  1.013031  -51.566956    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 281 "BROWNSVILLE 2"     1 -1 " " 
   4071 "BROWNSVILL~4" 115.0000 " "  0  :  1 0.995135  0.995135  -56.055373    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 281 "BROWNSVILLE 2"     1 -1 " " 
   4072 "CORPUS CHR~7" 115.0000 " "  0  :  1 0.994735  0.994735  -47.711152    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 282 "CORPUS CHRISTI 10"     1 -1 " " 
   4073 "MISSION 1 0 " 230.0000 " "  0  :  1 1.011598  1.011598  -61.536012    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4074 "MISSION 1 1 " 115.0000 " "  0  :  1 1.018282  1.018282  -64.090802    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4075 "MISSION 1 2 "  24.0000 " "  0  :  2 1.030000 1.011598  -61.536012    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4076 "MISSION 1 3 "  24.0000 " "  0  :  2 1.030000 1.030000  -55.760267    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4077 "MISSION 1 4 "  24.0000 " "  0  :  2 1.030000 1.030000  -57.916656    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 283 "MISSION 1"     1 -1 " " 
   4078 "CORPUS CH~28" 115.0000 " "  0  :  1 0.985512  0.985512  -48.231150    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 284 "CORPUS CHRISTI 8"     1 -1 " " 
   4079 "MISSION 3 0 " 115.0000 " "  0  :  1 1.007280  1.007280  -68.026211    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 285 "MISSION 3"     1 -1 " " 
   4080 "CORPUS CH~18" 230.0000 " "  0  :  1 1.028236  1.028236  -44.302914    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4081 "CORPUS CH~19" 115.0000 " "  0  :  1 1.013367  1.013367  -47.764069    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4082 "CORPUS CH~20"  13.8000 " "  0  :  2 1.040000 1.040000  -37.738175    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4083 "CORPUS CH~21"  13.8000 " "  0  :  2 1.040000 1.040000  -38.257771    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4084 "CORPUS CH~22"  13.8000 " "  0  :  2 1.040000 1.040000  -41.011239    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4085 "CORPUS CH~23"  13.8000 " "  0  :  2 1.040000 1.040000  -42.359185    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 286 "CORPUS CHRISTI 3"     1 -1 " " 
   4086 "RIO HONDO 0 " 115.0000 " "  0  :  1 1.030000 1.020000  -61.302781    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 287 "RIO HONDO"     1 -1 " " 
   4087 "CORPUS CH~25" 115.0000 " "  0  :  1 1.030000 1.014969  -49.305226    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 288 "CORPUS CHRISTI 5"     1 -1 " " 
   4088 "PHARR 0     " 115.0000 " "  0  :  1 1.030000 1.020000  -72.875457    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 289 "PHARR"     1 -1 " " 
   4089 "SANTA ROSA~1" 115.0000 " "  0  :  1 1.002248  1.002248  -64.747037    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4090 "SANTA ROSA~2"  13.8000 " "  0  :  2 1.010000 1.002248  -64.747037    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4091 "SANTA ROSA~3"  13.8000 " "  0  :  2 1.010000 1.010000  -62.098031    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4092 "SANTA ROSA~4"  13.8000 " "  0  :  2 1.010000 1.002248  -64.747037    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4093 "SANTA ROSA~5"  13.8000 " "  0  :  2 1.010000 1.010000  -60.924596    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4094 "SANTA ROSA~6"  13.8000 " "  0  :  2 1.010000 1.010000  -63.301481    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4095 "SANTA ROSA~7"  13.8000 " "  0  :  2 1.010000 1.010000  -61.812281    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4096 "SANTA ROSA~8"  13.8000 " "  0  :  2 1.010000 1.002248  -64.747037    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4097 "SANTA ROSA~9"  13.8000 " "  0  :  2 1.010000 1.010000  -61.419655    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4098 "SANTA ROS~10"  13.8000 " "  0  :  2 1.010000 1.002248  -64.747037    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 290 "SANTA ROSA 1"     1 -1 " " 
   4099 "ODEM 0      " 115.0000 " "  0  :  1 0.992081  0.992081  -50.159937    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 291 "ODEM"     1 -1 " " 
   4100 "CORPUS CH~10" 115.0000 " "  0  :  1 0.992357  0.992357  -47.608662    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 292 "CORPUS CHRISTI 13"     1 -1 " " 
   4101 "LAREDO 3 0  " 115.0000 " "  0  :  1 0.999378  0.999378  -58.884792    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 293 "LAREDO 3"     1 -1 " " 
   4102 "OLMITO 0    " 115.0000 " "  0  :  1 1.003842  1.003842  -58.882738    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 294 "OLMITO"     1 -1 " " 
   4103 "EDINBURG 1 0" 115.0000 " "  0  :  1 1.030000 1.004882  -74.238010    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 295 "EDINBURG 1"     1 -1 " " 
   4104 "TAFT 2 0    " 115.0000 " "  0  :  1 0.997688  0.997688  -46.690048    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 296 "TAFT 2"     1 -1 " " 
   4105 "TAFT 2 1    "  18.0000 " "  0  :  2 1.010000 1.010000  -43.311953    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 296 "TAFT 2"     1 -1 " " 
   4106 "PORT ISABE~1" 115.0000 " "  0  :  1 0.996468  0.996468  -58.201038    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 297 "PORT ISABEL"     1 -1 " " 
   4107 "DONNA 0     " 115.0000 " "  0  :  1 1.007304  1.007304  -72.660762    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 298 "DONNA"     1 -1 " " 
   4108 "INGLESIDE 0 " 115.0000 " "  0  :  1 0.998012  0.998012  -45.215826    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 299 "INGLESIDE"     1 -1 " " 
   4109 "CORPUS CHR~8" 115.0000 " "  0  :  1 0.982235  0.982235  -49.951440    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 300 "CORPUS CHRISTI 11"     1 -1 " " 
   4110 "LOS FRESNO~1" 115.0000 " "  0  :  1 1.003149  1.003149  -63.107453    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 301 "LOS FRESNOS"     1 -1 " " 
   4111 "HARLINGEN ~2" 115.0000 " "  0  :  1 0.984820  0.984820  -67.349875    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 302 "HARLINGEN 2"     1 -1 " " 
   4112 "RIVIERA 0   " 115.0000 " "  0  :  1 1.009869  1.009869  -54.663217    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 303 "RIVIERA"     1 -1 " " 
   4113 "LAREDO 1 0  " 230.0000 " "  0  :  1 1.021627  1.021627  -55.738632    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4114 "LAREDO 1 1  " 115.0000 " "  0  :  1 1.011651  1.011651  -57.926734    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4115 "LAREDO 1 2  "  13.8000 " "  0  :  2 1.040000 1.040000  -51.925268    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4116 "LAREDO 1 3  "  13.8000 " "  0  :  2 1.040000 1.040000  -51.970916    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 304 "LAREDO 1"     1 -1 " " 
   4117 "JOURDANTON 0" 115.0000 " "  0  :  1 1.009242  1.009242  -48.036754    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 305 "JOURDANTON"     1 -1 " " 
   4118 "GEORGE WES~1" 115.0000 " "  0  :  1 0.982187  0.982187  -56.409922    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 306 "GEORGE WEST"     1 -1 " " 
   4119 "ROMA 0      " 115.0000 " "  0  :  1 1.008560  1.008560  -58.153200    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 307 "ROMA"     1 -1 " " 
   4120 "CORPUS CHR~9" 115.0000 " "  0  :  1 0.988924  0.988924  -47.922079    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 308 "CORPUS CHRISTI 12"     1 -1 " " 
   4121 "SANTA MARI~1" 115.0000 " "  0  :  1 1.030000 1.010328  -68.810858    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 309 "SANTA MARIA"     1 -1 " " 
   4122 "MCALLEN 1 0 " 115.0000 " "  0  :  1 1.030000 1.006872  -71.892262    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 310 "MCALLEN 1"     1 -1 " " 
   4123 "CORPUS CH~27" 115.0000 " "  0  :  1 0.988522  0.988522  -50.068629    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 311 "CORPUS CHRISTI 7"     1 -1 " " 
   4124 "FALFURRIAS 0" 115.0000 " "  0  :  1 0.992777  0.992777  -62.572249    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 312 "FALFURRIAS"     1 -1 " " 
   4125 "PETTUS 0    " 115.0000 " "  0  :  1 0.992464  0.992464  -46.260047    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 313 "PETTUS"     1 -1 " " 
   4126 "BROWNSVILL~5" 115.0000 " "  0  :  1 1.004199  1.004199  -56.484022    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 314 "BROWNSVILLE 3"     1 -1 " " 
   4127 "ALICE 0     " 115.0000 " "  0  :  1 1.030000 0.998826  -58.181454    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 315 "ALICE"     1 -1 " " 
   4128 "RIO GRANDE~1" 115.0000 " "  0  :  1 1.030000 0.995757  -69.675533    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 316 "RIO GRANDE CITY"     1 -1 " " 
   4129 "PREMONT 0   " 115.0000 " "  0  :  1 1.024723  1.024723  -56.325496    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 317 "PREMONT"     1 -1 " " 
   4130 "FREER 0     " 115.0000 " "  0  :  1 1.030000 1.020000  -57.775884    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 318 "FREER"     1 -1 " " 
   4131 "PEARSALL 0  " 230.0000 " "  0  :  1 1.030000 1.020000  -50.629744    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4132 "PEARSALL 1  " 115.0000 " "  0  :  1 1.018010  1.018010  -51.568094    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4133 "PEARSALL 2  "  20.0000 " "  0  :  2 1.000000 1.020000  -50.629744    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4134 "PEARSALL 3  "  20.0000 " "  0  :  2 1.000000 1.014671  -49.792392    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4135 "PEARSALL 4  "  20.0000 " "  0  :  2 1.000000 1.015067  -49.831406    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4136 "PEARSALL 5  "  20.0000 " "  0  :  2 1.000000 1.013371  -49.581270    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4137 "PEARSALL 6  "  20.0000 " "  0  :  2 1.000000 1.020000  -50.629744    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4138 "PEARSALL 7  "  20.0000 " "  0  :  2 1.000000 1.020000  -50.629744    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 319 "PEARSALL"     1 -1 " " 
   4139 "SANDIA 0    " 115.0000 " "  0  :  1 0.982880  0.982880  -54.805601    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 320 "SANDIA"     1 -1 " " 
   4140 "SARITA 1 0  " 230.0000 " "  0  :  1 1.028450  1.028450  -48.735268    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4141 "SARITA 1 1  " 115.0000 " "  0  :  1 1.030000 1.020000  -51.913309    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4142 "SARITA 1 2  "  13.8000 " "  0  :  2 1.040000 1.039240  -46.638291    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 321 "SARITA 1"     1 -1 " " 
   4143 "DILLEY 0    " 115.0000 " "  0  :  1 1.001435  1.001435  -54.199628    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 322 "DILLEY"     1 -1 " " 
   4144 "ORANGE GRO~1" 115.0000 " "  0  :  1 0.984678  0.984678  -56.116972    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 323 "ORANGE GROVE"     1 -1 " " 
   4145 "PORTLAND 0  " 115.0000 " "  0  :  1 0.992506  0.992506  -46.723511    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 324 "PORTLAND"     1 -1 " " 
   4146 "LAREDO 4 0  " 230.0000 " "  0  :  1 1.021405  1.021405  -55.900790    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 325 "LAREDO 4"     1 -1 " " 
   4147 "LAREDO 4 1  " 115.0000 " "  0  :  1 1.030000 1.020000  -57.744443    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 325 "LAREDO 4"     1 -1 " " 
   4148 "THREE RIVE~1" 115.0000 " "  0  :  1 0.988810  0.988810  -57.961671    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 326 "THREE RIVERS"     1 -1 " " 
   4149 "ROCKPORT 0  " 115.0000 " "  0  :  1 0.993982  0.993982  -45.086022    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 327 "ROCKPORT"     1 -1 " " 
   4150 "CORPUS CH~12" 115.0000 " "  0  :  1 0.988399  0.988399  -48.598934    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 328 "CORPUS CHRISTI 15"     1 -1 " " 
   4151 "ARMSTRONG ~1" 230.0000 " "  0  :  1 1.022811  1.022811  -49.969081    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4152 "ARMSTRONG ~2" 115.0000 " "  0  :  1 1.018349  1.018349  -48.544303    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4153 "ARMSTRONG ~3"  18.0000 " "  0  :  2 1.040000 1.032932  -48.131552    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 329 "ARMSTRONG 1"     1 -1 " " 
   4154 "PENITAS 0   " 115.0000 " "  0  :  1 0.996708  0.996708  -67.892963    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 330 "PENITAS"     1 -1 " " 
   4155 "SULLIVAN C~1" 115.0000 " "  0  :  1 1.001817  1.001817  -65.794833    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 331 "SULLIVAN CITY"     1 -1 " " 
   4156 "CORPUS CH~26" 115.0000 " "  0  :  1 0.991719  0.991719  -49.550614    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 332 "CORPUS CHRISTI 6"     1 -1 " " 
   4157 "MISSION 2 0 " 115.0000 " "  0  :  1 1.003969  1.003969  -70.332688    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 333 "MISSION 2"     1 -1 " " 
   4158 "CORPUS CHR~1" 230.0000 " "  0  :  1 1.014028  1.014028  -42.173247    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4159 "CORPUS CHR~2" 115.0000 " "  0  :  1 0.998905  0.998905  -46.393269    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4160 "CORPUS CHR~3"  13.8000 " "  0  :  2 1.030000 1.030000  -39.572965    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4161 "CORPUS CHR~4"  13.8000 " "  0  :  2 1.030000 1.030000  -39.330103    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4162 "CORPUS CHR~5"  13.8000 " "  0  :  2 1.030000 1.030000  -38.581804    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4163 "CORPUS CHR~6"  13.8000 " "  0  :  2 1.030000 1.014028  -42.173247    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 334 "CORPUS CHRISTI 1"     1 -1 " " 
   4164 "GRULLA 0    " 115.0000 " "  0  :  1 1.001997  1.001997  -64.771365    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 335 "GRULLA"     1 -1 " " 
   4165 "SARITA 2 0  " 115.0000 " "  0  :  1 1.020968  1.020968  -46.522140    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 336 "SARITA 2"     1 -1 " " 
   4166 "SARITA 2 1  "  13.8000 " "  0  :  2 1.000000 1.007015  -42.634669    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 336 "SARITA 2"     1 -1 " " 
   4167 "HARGILL 0   " 115.0000 " "  0  :  1 0.994508  0.994508  -68.007046    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 337 "HARGILL"     1 -1 " " 
   4168 "CORPUS CH~11" 115.0000 " "  0  :  1 0.997391  0.997391  -46.704142    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 338 "CORPUS CHRISTI 14"     1 -1 " " 
   4169 "MATHIS 0    " 115.0000 " "  0  :  1 0.987083  0.987083  -52.229430    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 339 "MATHIS"     1 -1 " " 
   4170 "ARANSAS PA~1" 115.0000 " "  0  :  1 0.988661  0.988661  -46.962951    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 340 "ARANSAS PASS"     1 -1 " " 
   4171 "SAN BENITO 0" 115.0000 " "  0  :  1 1.030000 1.009252  -62.492743    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 341 "SAN BENITO"     1 -1 " " 
   4172 "PLEASANTON 0" 115.0000 " "  0  :  1 1.002035  1.002035  -50.905923    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 342 "PLEASANTON"     1 -1 " " 
   4173 "REFUGIO 0   " 115.0000 " "  0  :  1 0.998483  0.998483  -40.644489    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 343 "REFUGIO"     1 -1 " " 
   4174 "LYTLE 0     " 115.0000 " "  0  :  1 1.030000 1.012673  -57.738859    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 344 "LYTLE"     1 -1 " " 
   4175 "LAREDO 2 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -56.225850    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 345 "LAREDO 2"     1 -1 " " 
   4176 "BRUNI 1 0   " 115.0000 " "  0  :  1 1.034496  1.034496  -52.807237    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 346 "BRUNI 1"     1 -1 " " 
   4177 "BRUNI 1 1   "  13.8000 " "  0  :  2 1.040000 1.040000  -49.439583    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 346 "BRUNI 1"     1 -1 " " 
   4178 "GOLIAD 0    " 115.0000 " "  0  :  1 1.030000 1.020000  -46.812409    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 347 "GOLIAD"     1 -1 " " 
   4179 "SAN DIEGO 0 " 115.0000 " "  0  :  1 1.006745  1.006745  -58.432107    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 348 "SAN DIEGO"     1 -1 " " 
   4180 "PORT ARANS~1" 115.0000 " "  0  :  1 0.986404  0.986404  -48.018620    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 349 "PORT ARANSAS"     1 -1 " " 
   4181 "TAFT 1 0    " 230.0000 " "  0  :  2 1.040000 1.022373  -39.371145    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 350 "TAFT 1"     1 -1 " " 
   4182 "TAFT 1 1    " 115.0000 " "  0  :  1 1.002904  1.002904  -43.431028    4   21 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 350 "TAFT 1"     1 -1 " " 
   4183 "SAN PERLIT~1" 230.0000 " "  0  :  2 1.030000 1.017073  -49.910218    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 351 "SAN PERLITA"     1 -1 " " 
   4184 "SAN PERLIT~2" 115.0000 " "  0  :  1 1.003530  1.003530  -57.692272    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 351 "SAN PERLITA"     1 -1 " " 
   4185 "ZAPATA 0    " 115.0000 " "  0  :  1 1.030000 1.016721  -58.881248    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 352 "ZAPATA"     1 -1 " " 
   4186 "SANTA ROS~11" 115.0000 " "  0  :  1 1.030000 0.997287  -69.364133    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 353 "SANTA ROSA 2"     1 -1 " " 
   4187 "COTULLA 0   " 115.0000 " "  0  :  1 0.992393  0.992393  -59.111382    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 354 "COTULLA"     1 -1 " " 
   4188 "QUEMADO 0   " 115.0000 " "  0  :  1 1.022483  1.022483  -53.386837    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 355 "QUEMADO"     1 -1 " " 
   4189 "CARRIZO SP~1" 115.0000 " "  0  :  1 0.987981  0.987981  -57.016369    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 356 "CARRIZO SPRINGS"     1 -1 " " 
   4190 "LAREDO 5 0  " 115.0000 " "  0  :  1 1.005558  1.005558  -58.682221    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 357 "LAREDO 5"     1 -1 " " 
   4191 "RAYMONDVIL~1" 115.0000 " "  0  :  1 1.000463  1.000463  -55.834697    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 358 "RAYMONDVILLE"     1 -1 " " 
   4192 "BROWNSVILL~1" 230.0000 " "  0  :  2 1.020000 1.020000  -50.725959    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 359 "BROWNSVILLE 1"     1 -1 " " 
   4193 "BROWNSVILL~2" 115.0000 " "  0  :  1 1.012689  1.012689  -53.473848    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 359 "BROWNSVILLE 1"     1 -1 " " 
   4194 "SEBASTIAN ~1" 115.0000 " "  0  :  2 1.020000 0.999466  -61.602117    4   19 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 361 "SEBASTIAN 1"     1 -1 " " 
   4195 "OILTON 0    " 500.0000 " "  0  :  2 1.000000 1.030572  -51.459012    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   4196 "OILTON 1    " 230.0000 " "  0  :  1 1.030000 1.028158  -52.957769    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   4197 "OILTON 2    " 115.0000 " "  0  :  1 1.030000 1.023493  -54.957405    4   20 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 913 "OILTON"     1 -1 " " 
   5003 "GARLAND 5 0 " 161.0000 " "  0  :  1 0.988198  0.988198  -70.877461    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 362 "GARLAND 5"     1 -1 " " 
   5004 "KERENS 0    " 161.0000 " "  0  :  1 0.986689  0.986689  -63.624837    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 363 "KERENS"     1 -1 " " 
   5005 "LIPAN 0     " 161.0000 " "  0  :  1 1.009348  1.009348  -55.202858    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 364 "LIPAN"     1 -1 " " 
   5006 "DALLAS 24 0 " 161.0000 " "  0  :  1 0.993873  0.993873  -70.413557    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 365 "DALLAS 24"     1 -1 " " 
   5007 "DENTON 4 0  " 161.0000 " "  0  :  1 0.993553  0.993553  -66.108374    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 366 "DENTON 4"     1 -1 " " 
   5008 "ALBANY 2 0  " 161.0000 " "  0  :  1 1.006141  1.006141  -43.584492    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 367 "ALBANY 2"     1 -1 " " 
   5009 "DALLAS 21 0 " 161.0000 " "  0  :  1 0.995858  0.995858  -71.667254    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 368 "DALLAS 21"     1 -1 " " 
   5010 "PLANO 2 0   " 161.0000 " "  0  :  1 0.995436  0.995436  -69.630466    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 369 "PLANO 2"     1 -1 " " 
   5011 "THORNTON 0  " 161.0000 " "  0  :  1 1.003577  1.003577  -55.469556    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 370 "THORNTON"     1 -1 " " 
   5012 "DENTON 5 0  " 161.0000 " "  0  :  1 0.991319  0.991319  -66.588772    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 371 "DENTON 5"     1 -1 " " 
   5013 "EARLY 0     " 161.0000 " "  0  :  1 1.030000 1.020000  -51.514410    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 372 "EARLY"     1 -1 " " 
   5014 "DECATUR 0   " 161.0000 " "  0  :  1 0.994523  0.994523  -62.796069    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 373 "DECATUR"     1 -1 " " 
   5015 "KELLER 2 0  " 500.0000 " "  0  :  1 1.003186  1.003186  -61.564671    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 374 "KELLER 2"     1 -1 " " 
   5016 "KELLER 2 1  " 161.0000 " "  0  :  1 1.001304  1.001304  -66.191412    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 374 "KELLER 2"     1 -1 " " 
   5017 "PONDER 0    " 161.0000 " "  0  :  1 0.991295  0.991295  -67.458749    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 375 "PONDER"     1 -1 " " 
   5018 "JACKSBORO ~1" 500.0000 " "  0  :  1 1.004080  1.004080  -48.691906    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5019 "JACKSBORO ~2" 161.0000 " "  0  :  1 1.001480  1.001480  -50.447919    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5020 "JACKSBORO ~3"  13.8000 " "  0  :  2 1.000000 1.000000  -46.981377    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 376 "JACKSBORO 1"     1 -1 " " 
   5021 "ALEDO 1 0   " 500.0000 " "  0  :  1 1.000305  1.000305  -59.459441    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5022 "ALEDO 1 1   " 161.0000 " "  0  :  1 0.997612  0.997612  -63.185817    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5023 "ALEDO 1 2   "  13.8000 " "  0  :  2 1.040000 1.000305  -59.459441    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 377 "ALEDO 1"     1 -1 " " 
   5024 "GATESVILLE~4" 161.0000 " "  0  :  1 1.002564  1.002564  -55.893326    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 378 "GATESVILLE 4"     1 -1 " " 
   5025 "CLEBURNE 2 0" 161.0000 " "  0  :  1 0.994717  0.994717  -62.513049    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 379 "CLEBURNE 2"     1 -1 " " 
   5026 "FORT WORTH~6" 161.0000 " "  0  :  1 0.989609  0.989609  -67.694085    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 380 "FORT WORTH 14"     1 -1 " " 
   5027 "FORT WORT~16" 161.0000 " "  0  :  1 0.992979  0.992979  -68.554695    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 381 "FORT WORTH 23"     1 -1 " " 
   5028 "FORT WORTH~1" 161.0000 " "  0  :  1 0.997994  0.997994  -68.658914    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 382 "FORT WORTH 1"     1 -1 " " 
   5029 "TROY 0      " 161.0000 " "  0  :  1 1.001012  1.001012  -54.814168    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 383 "TROY"     1 -1 " " 
   5030 "SPRINGTOWN 0" 161.0000 " "  0  :  1 0.989863  0.989863  -66.293625    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 384 "SPRINGTOWN"     1 -1 " " 
   5031 "PRINCETON 0 " 161.0000 " "  0  :  1 1.001991  1.001991  -66.736039    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 385 "PRINCETON"     1 -1 " " 
   5032 "DALLAS 27 0 " 161.0000 " "  0  :  1 0.992035  0.992035  -69.807997    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 386 "DALLAS 27"     1 -1 " " 
   5033 "DALLAS 1 0  " 500.0000 " "  0  :  1 1.010827  1.010827  -63.990366    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5034 "DALLAS 1 1  " 161.0000 " "  0  :  1 1.004524  1.004524  -66.208417    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5035 "DALLAS 1 2  "  13.2000 " "  0  :  2 1.020000 1.010827  -63.990366    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5036 "DALLAS 1 3  "  13.2000 " "  0  :  2 1.020000 1.010827  -63.990366    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5037 "DALLAS 1 4  "  13.2000 " "  0  :  2 1.020000 1.020000  -63.363294    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5038 "DALLAS 1 5  "  13.2000 " "  0  :  2 1.020000 1.020000  -63.341972    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5039 "DALLAS 1 6  "  13.2000 " "  0  :  2 1.020000 1.019391  -63.709639    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5040 "DALLAS 1 7  "  13.2000 " "  0  :  2 1.020000 1.020000  -63.144114    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5041 "DALLAS 1 8  "  13.2000 " "  0  :  2 1.020000 1.020000  -63.404899    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5042 "DALLAS 1 9  "  13.2000 " "  0  :  2 1.020000 1.020000  -63.294734    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 387 "DALLAS 1"     1 -1 " " 
   5043 "ROYSE CITY 0" 161.0000 " "  0  :  1 0.984951  0.984951  -69.769120    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 388 "ROYSE CITY"     1 -1 " " 
   5044 "BOYD 0      " 161.0000 " "  0  :  1 0.996240  0.996240  -63.170031    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 389 "BOYD"     1 -1 " " 
   5045 "STEPHENVIL~1" 500.0000 " "  0  :  1 1.010195  1.010195  -48.990173    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 390 "STEPHENVILLE"     1 -1 " " 
   5046 "STEPHENVIL~2" 161.0000 " "  0  :  1 1.007666  1.007666  -51.030472    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 390 "STEPHENVILLE"     1 -1 " " 
   5047 "MANSFIELD 0 " 500.0000 " "  0  :  1 1.008209  1.008209  -59.913277    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 391 "MANSFIELD"     1 -1 " " 
   5048 "MANSFIELD 1 " 161.0000 " "  0  :  1 0.996109  0.996109  -64.259438    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 391 "MANSFIELD"     1 -1 " " 
   5049 "GREENVILLE~1" 500.0000 " "  0  :  1 1.006153  1.006153  -59.974290    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5050 "GREENVILLE~2" 161.0000 " "  0  :  1 1.002289  1.002289  -64.457261    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5051 "GREENVILLE~3"  22.0000 " "  0  :  2 1.020000 1.013210  -59.204881    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5052 "GREENVILLE~4" 115.0000 " "  0  :  1 1.004068  1.004068  -63.170691    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 392 "GREENVILLE 1"     1 -1 " " 
   5053 "PLANO 4 0   " 161.0000 " "  0  :  1 0.988509  0.988509  -69.590178    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 393 "PLANO 4"     1 -1 " " 
   5054 "GROESBECK 0 " 161.0000 " "  0  :  1 0.993994  0.993994  -57.448254    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 394 "GROESBECK"     1 -1 " " 
   5055 "GRAHAM 0    " 500.0000 " "  0  :  1 1.002849  1.002849  -50.212442    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5056 "GRAHAM 1    " 161.0000 " "  0  :  1 1.001389  1.001389  -51.068301    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5057 "GRAHAM 2    "  13.8000 " "  0  :  2 1.000000 1.002849  -50.212442    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5058 "GRAHAM 3    "  13.8000 " "  0  :  2 1.000000 1.000000  -47.442478    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 395 "GRAHAM"     1 -1 " " 
   5059 "MABANK 2 0  " 161.0000 " "  0  :  1 0.995494  0.995494  -64.250557    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5060 "MABANK 2 1  " 115.0000 " "  0  :  1 0.998370  0.998370  -66.611820    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5061 "MABANK 2 2  " 115.0000 " "  0  :  1 1.030000 1.020000  -69.970370    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5062 "MABANK 2 3  " 115.0000 " "  0  :  1 0.991692  0.991692  -74.340444    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 396 "MABANK 2"     1 -1 " " 
   5063 "ARLINGTON ~1" 500.0000 " "  0  :  1 1.010284  1.010284  -62.188112    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5064 "ARLINGTON ~2" 161.0000 " "  0  :  1 1.001471  1.001471  -66.397616    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5065 "ARLINGTON ~3"  13.8000 " "  0  :  2 1.030000 1.011245  -62.084891    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5066 "ARLINGTON ~4"  13.8000 " "  0  :  2 1.030000 1.010284  -62.188112    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5067 "ARLINGTON ~5"  13.8000 " "  0  :  2 1.030000 1.030000  -59.609700    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5068 "ARLINGTON ~6"  13.8000 " "  0  :  2 1.030000 1.030000  -59.485033    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5069 "ARLINGTON ~7"  13.8000 " "  0  :  2 1.030000 1.030000  -59.314316    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 397 "ARLINGTON 1"     1 -1 " " 
   5070 "DALLAS 41 0 " 161.0000 " "  0  :  1 0.990414  0.990414  -70.297001    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 398 "DALLAS 41"     1 -1 " " 
   5071 "WACO 3 0    " 161.0000 " "  0  :  1 1.009716  1.009716  -54.850173    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 399 "WACO 3"     1 -1 " " 
   5072 "DALLAS 19 0 " 161.0000 " "  0  :  1 0.993766  0.993766  -69.873004    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 400 "DALLAS 19"     1 -1 " " 
   5073 "BANGS 0     " 161.0000 " "  0  :  1 1.017403  1.017403  -46.702322    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 401 "BANGS"     1 -1 " " 
   5074 "PROSPER 0   " 161.0000 " "  0  :  1 0.995432  0.995432  -69.570210    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 402 "PROSPER"     1 -1 " " 
   5075 "EVANT 0     " 161.0000 " "  0  :  1 1.002346  1.002346  -56.953983    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 403 "EVANT"     1 -1 " " 
   5076 "TERRELL 1 0 " 161.0000 " "  0  :  1 1.000349  1.000349  -71.668567    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 404 "TERRELL 1"     1 -1 " " 
   5077 "TERRELL 1 1 " 115.0000 " "  0  :  1 1.030000 1.020000  -72.655727    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 404 "TERRELL 1"     1 -1 " " 
   5078 "AUBREY 0    " 161.0000 " "  0  :  1 0.989163  0.989163  -66.892194    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 405 "AUBREY"     1 -1 " " 
   5079 "WACO 4 0    " 161.0000 " "  0  :  1 1.013506  1.013506  -56.311754    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 406 "WACO 4"     1 -1 " " 
   5080 "LORENA 0    " 161.0000 " "  0  :  1 0.994793  0.994793  -57.204626    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 407 "LORENA"     1 -1 " " 
   5081 "FORT HOOD 0 " 161.0000 " "  0  :  1 0.999859  0.999859  -55.861695    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 408 "FORT HOOD"     1 -1 " " 
   5082 "ARLINGTON~13" 161.0000 " "  0  :  1 0.994726  0.994726  -69.665281    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 409 "ARLINGTON 5"     1 -1 " " 
   5083 "MCKINNEY 3 0" 500.0000 " "  0  :  1 1.009051  1.009051  -63.680084    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 410 "MCKINNEY 3"     1 -1 " " 
   5084 "MCKINNEY 3 1" 161.0000 " "  0  :  1 0.994379  0.994379  -67.977407    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 410 "MCKINNEY 3"     1 -1 " " 
   5085 "DALLAS 38 0 " 161.0000 " "  0  :  1 0.988108  0.988108  -69.837505    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 411 "DALLAS 38"     1 -1 " " 
   5086 "ARLINGTON~17" 161.0000 " "  0  :  1 0.988908  0.988908  -69.240985    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 412 "ARLINGTON 9"     1 -1 " " 
   5087 "MILFORD 0   " 161.0000 " "  0  :  1 0.990655  0.990655  -63.829471    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 413 "MILFORD"     1 -1 " " 
   5088 "CLIFTON 1 0 " 161.0000 " "  0  :  1 0.997446  0.997446  -59.156058    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 414 "CLIFTON 1"     1 -1 " " 
   5089 "CLIFTON 1 1 "  13.8000 " "  0  :  2 1.010000 0.997446  -59.156058    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 414 "CLIFTON 1"     1 -1 " " 
   5090 "DALLAS 15 0 " 161.0000 " "  0  :  1 1.030000 0.997222  -71.064390    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 415 "DALLAS 15"     1 -1 " " 
   5091 "FROST 0     " 161.0000 " "  0  :  1 0.990615  0.990615  -63.229588    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 416 "FROST"     1 -1 " " 
   5092 "GRANDVIEW 0 " 161.0000 " "  0  :  1 0.992431  0.992431  -67.146668    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 417 "GRANDVIEW"     1 -1 " " 
   5093 "HASLET 0    " 161.0000 " "  0  :  1 1.030000 1.005557  -67.669604    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 418 "HASLET"     1 -1 " " 
   5094 "BARDWELL 0  " 161.0000 " "  0  :  1 1.007412  1.007412  -61.042774    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 419 "BARDWELL"     1 -1 " " 
   5095 "LAKE DALLA~1" 161.0000 " "  0  :  1 1.002192  1.002192  -69.576129    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 420 "LAKE DALLAS"     1 -1 " " 
   5096 "PLANO 1 0   " 161.0000 " "  0  :  1 0.996083  0.996083  -68.670092    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 421 "PLANO 1"     1 -1 " " 
   5097 "EULESS 2 0  " 161.0000 " "  0  :  1 0.997885  0.997885  -68.007142    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 422 "EULESS 2"     1 -1 " " 
   5098 "FORT WORT~17" 161.0000 " "  0  :  1 1.030000 1.011539  -68.853435    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 423 "FORT WORTH 24"     1 -1 " " 
   5099 "FLOWER MOU~2" 161.0000 " "  0  :  1 1.030000 1.020000  -69.846100    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 424 "FLOWER MOUND 2"     1 -1 " " 
   5100 "DALLAS 11 0 " 161.0000 " "  0  :  1 0.995811  0.995811  -69.428968    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 425 "DALLAS 11"     1 -1 " " 
   5101 "COMANCHE 0  " 161.0000 " "  0  :  1 1.014492  1.014492  -52.696875    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 426 "COMANCHE"     1 -1 " " 
   5102 "RICHARDSON~2" 500.0000 " "  0  :  1 1.004423  1.004423  -64.722692    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 427 "RICHARDSON 2"     1 -1 " " 
   5103 "RICHARDSON~3" 161.0000 " "  0  :  1 0.994810  0.994810  -69.010093    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 427 "RICHARDSON 2"     1 -1 " " 
   5104 "FORT WORT~28" 161.0000 " "  0  :  1 0.988934  0.988934  -67.209662    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 428 "FORT WORTH 8"     1 -1 " " 
   5105 "IRVING 1 0  " 161.0000 " "  0  :  1 0.994178  0.994178  -70.710651    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5106 "IRVING 1 1  "  13.8000 " "  0  :  2 1.040000 0.994178  -70.710651    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5107 "IRVING 1 2  "  13.8000 " "  0  :  2 1.040000 0.994178  -70.710651    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 429 "IRVING 1"     1 -1 " " 
   5108 "DALLAS 44 0 " 161.0000 " "  0  :  1 1.030000 1.010955  -68.307063    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 430 "DALLAS 44"     1 -1 " " 
   5109 "LANCASTER ~1" 161.0000 " "  0  :  1 0.985465  0.985465  -69.200746    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 431 "LANCASTER 1"     1 -1 " " 
   5110 "PALO PINTO~8" 161.0000 " "  0  :  1 0.988037  0.988037  -54.507333    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 432 "PALO PINTO 2"     1 -1 " " 
   5111 "ADDISON 0   " 161.0000 " "  0  :  1 0.993450  0.993450  -71.108891    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 433 "ADDISON"     1 -1 " " 
   5112 "HICO 0      " 161.0000 " "  0  :  1 1.009225  1.009225  -56.070872    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 434 "HICO"     1 -1 " " 
   5113 "KRUM 0      " 161.0000 " "  0  :  1 0.998664  0.998664  -67.755705    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 435 "KRUM"     1 -1 " " 
   5114 "KAUFMAN 0   " 161.0000 " "  0  :  1 0.989966  0.989966  -69.181123    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 436 "KAUFMAN"     1 -1 " " 
   5115 "CADDO MILL~1" 161.0000 " "  0  :  1 1.010633  1.010633  -67.203942    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 437 "CADDO MILLS"     1 -1 " " 
   5116 "PLANO 7 0   " 161.0000 " "  0  :  1 0.992526  0.992526  -70.500099    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 438 "PLANO 7"     1 -1 " " 
   5117 "FORT WORT~25" 161.0000 " "  0  :  1 0.984546  0.984546  -69.211167    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 439 "FORT WORTH 5"     1 -1 " " 
   5118 "BAIRD 0     " 161.0000 " "  0  :  1 1.005391  1.005391  -44.907048    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 440 "BAIRD"     1 -1 " " 
   5119 "PERRIN 0    " 161.0000 " "  0  :  1 1.000752  1.000752  -56.263513    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 441 "PERRIN"     1 -1 " " 
   5120 "BROWNWOOD 0 " 500.0000 " "  0  :  1 1.023723  1.023723  -46.788066    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 442 "BROWNWOOD"     1 -1 " " 
   5121 "BROWNWOOD 1 " 161.0000 " "  0  :  1 1.030000 1.019101  -47.410149    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 442 "BROWNWOOD"     1 -1 " " 
   5122 "DALLAS 6 0  " 161.0000 " "  0  :  1 0.993122  0.993122  -70.817338    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 443 "DALLAS 6"     1 -1 " " 
   5123 "MARLIN 0    " 161.0000 " "  0  :  1 1.005272  1.005272  -52.824385    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 444 "MARLIN"     1 -1 " " 
   5124 "MARLIN 1    " 115.0000 " "  0  :  1 1.002333  1.002333  -51.872428    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 444 "MARLIN"     1 -1 " " 
   5125 "ARLINGTON~14" 161.0000 " "  0  :  1 0.998888  0.998888  -67.350088    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 445 "ARLINGTON 6"     1 -1 " " 
   5126 "DALLAS 8 0  " 161.0000 " "  0  :  1 0.987854  0.987854  -71.357811    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 446 "DALLAS 8"     1 -1 " " 
   5127 "JONESBORO 0 " 161.0000 " "  0  :  1 1.010644  1.010644  -56.343168    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 447 "JONESBORO"     1 -1 " " 
   5128 "DALLAS 33 0 " 161.0000 " "  0  :  1 0.990987  0.990987  -70.588514    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 448 "DALLAS 33"     1 -1 " " 
   5129 "GOLDTHWAIT~6" 161.0000 " "  0  :  1 1.022210  1.022210  -51.178908    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 449 "GOLDTHWAITE 2"     1 -1 " " 
   5130 "PLANO 5 0   " 161.0000 " "  0  :  1 0.990531  0.990531  -69.549916    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 450 "PLANO 5"     1 -1 " " 
   5131 "BELTON 0    " 500.0000 " "  0  :  1 1.020741  1.020741  -50.671252    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 451 "BELTON"     1 -1 " " 
   5132 "BELTON 1    " 161.0000 " "  0  :  1 1.013047  1.013047  -52.903390    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 451 "BELTON"     1 -1 " " 
   5133 "TOLAR 0     " 161.0000 " "  0  :  1 1.008433  1.008433  -55.652426    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 452 "TOLAR"     1 -1 " " 
   5134 "BRECKENRID~1" 161.0000 " "  0  :  1 1.001398  1.001398  -47.731605    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 453 "BRECKENRIDGE"     1 -1 " " 
   5135 "EASTLAND 0  " 161.0000 " "  0  :  1 1.011557  1.011557  -52.920916    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 454 "EASTLAND"     1 -1 " " 
   5136 "COOPER 0    " 161.0000 " "  0  :  1 0.993998  0.993998  -63.065891    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 455 "COOPER"     1 -1 " " 
   5137 "WACO 1 0    " 500.0000 " "  0  :  1 1.015722  1.015722  -54.220468    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 456 "WACO 1"     1 -1 " " 
   5138 "WACO 1 1    " 161.0000 " "  0  :  1 1.013090  1.013090  -55.523380    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 456 "WACO 1"     1 -1 " " 
   5139 "DALLAS 42 0 " 161.0000 " "  0  :  1 1.030000 1.007649  -71.895508    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 457 "DALLAS 42"     1 -1 " " 
   5140 "GATESVILLE~1" 161.0000 " "  0  :  1 1.000834  1.000834  -56.346643    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 458 "GATESVILLE 1"     1 -1 " " 
   5141 "ANNA 0      " 161.0000 " "  0  :  1 0.995155  0.995155  -67.006122    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 459 "ANNA"     1 -1 " " 
   5142 "MOODY 0     " 161.0000 " "  0  :  1 0.997904  0.997904  -56.117934    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 460 "MOODY"     1 -1 " " 
   5143 "FORT WORT~12" 161.0000 " "  0  :  1 0.998435  0.998435  -67.180754    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 461 "FORT WORTH 2"     1 -1 " " 
   5144 "WACO 6 0    " 161.0000 " "  0  :  1 1.003407  1.003407  -56.489341    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 462 "WACO 6"     1 -1 " " 
   5145 "GRAND PRAI~1" 161.0000 " "  0  :  1 0.996099  0.996099  -68.835575    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 463 "GRAND PRAIRIE 1"     1 -1 " " 
   5146 "ROWLETT 2 0 " 161.0000 " "  0  :  1 0.991788  0.991788  -69.313040    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 464 "ROWLETT 2"     1 -1 " " 
   5147 "PLANO 6 0   " 161.0000 " "  0  :  1 0.988118  0.988118  -70.864682    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 465 "PLANO 6"     1 -1 " " 
   5148 "IRVING 5 0  " 161.0000 " "  0  :  1 0.989384  0.989384  -70.871957    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 466 "IRVING 5"     1 -1 " " 
   5149 "DALLAS 7 0  " 161.0000 " "  0  :  1 0.988070  0.988070  -71.258972    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 467 "DALLAS 7"     1 -1 " " 
   5150 "BRYSON 2 0  " 161.0000 " "  0  :  1 0.999005  0.999005  -54.803089    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 468 "BRYSON 2"     1 -1 " " 
   5151 "MORGAN 0    " 161.0000 " "  0  :  1 1.007857  1.007857  -57.796340    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 469 "MORGAN"     1 -1 " " 
   5152 "SACHSE 0    " 161.0000 " "  0  :  1 0.990242  0.990242  -69.941317    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 470 "SACHSE"     1 -1 " " 
   5153 "PARADISE 0  " 161.0000 " "  0  :  1 0.997040  0.997040  -60.568036    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 471 "PARADISE"     1 -1 " " 
   5154 "RIO VISTA 0 " 161.0000 " "  0  :  1 1.000421  1.000421  -58.562682    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 472 "RIO VISTA"     1 -1 " " 
   5155 "STRAWN 0    " 161.0000 " "  0  :  1 1.004860  1.004860  -50.002954    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 473 "STRAWN"     1 -1 " " 
   5156 "May-00      " 161.0000 " "  0  :  1 1.015832  1.015832  -50.176534    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 474 "MAY"     1 -1 " " 
   5157 "DESOTO 0    " 161.0000 " "  0  :  1 0.985362  0.985362  -69.513923    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 475 "DESOTO"     1 -1 " " 
   5158 "MESQUITE 2 0" 161.0000 " "  0  :  1 1.011520  1.011520  -69.735688    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 476 "MESQUITE 2"     1 -1 " " 
   5159 "ROSEBUD 0   " 161.0000 " "  0  :  1 1.004983  1.004983  -53.298749    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 477 "ROSEBUD"     1 -1 " " 
   5160 "DENTON 2 0  " 161.0000 " "  0  :  1 0.993378  0.993378  -66.071150    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 478 "DENTON 2"     1 -1 " " 
   5161 "DALLAS 4 0  " 161.0000 " "  0  :  1 1.030000 1.011375  -71.192281    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 479 "DALLAS 4"     1 -1 " " 
   5162 "AXTELL 0    " 161.0000 " "  0  :  1 0.995645  0.995645  -58.513669    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 480 "AXTELL"     1 -1 " " 
   5163 "NOLANVILLE 0" 161.0000 " "  0  :  1 1.008539  1.008539  -54.142675    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 481 "NOLANVILLE"     1 -1 " " 
   5164 "DENTON 1 0  " 500.0000 " "  0  :  1 1.002950  1.002950  -62.326903    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5165 "DENTON 1 1  " 161.0000 " "  0  :  1 0.997568  0.997568  -65.367392    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5166 "DENTON 1 2  "  13.8000 " "  0  :  2 1.040000 1.020072  -60.421533    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5167 "DENTON 1 3  "  13.8000 " "  0  :  2 1.040000 1.003696  -62.245470    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 482 "DENTON 1"     1 -1 " " 
   5168 "DALLAS 39 0 " 161.0000 " "  0  :  1 0.989858  0.989858  -71.760209    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 483 "DALLAS 39"     1 -1 " " 
   5169 "DUBLIN 1 0  " 161.0000 " "  0  :  1 1.013616  1.013616  -52.933050    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 484 "DUBLIN 1"     1 -1 " " 
   5170 "DUBLIN 1 1  "  18.0000 " "  0  :  2 1.000000 1.008379  -51.265285    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 484 "DUBLIN 1"     1 -1 " " 
   5171 "MERTENS 0   " 161.0000 " "  0  :  1 0.991489  0.991489  -62.444813    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 485 "MERTENS"     1 -1 " " 
   5172 "WEATHERFOR~1" 161.0000 " "  0  :  1 1.030000 1.017239  -65.266625    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 486 "WEATHERFORD 1"     1 -1 " " 
   5173 "PLANO 3 0   " 161.0000 " "  0  :  1 0.988546  0.988546  -69.794956    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 487 "PLANO 3"     1 -1 " " 
   5174 "MALONE 0    " 161.0000 " "  0  :  1 0.992800  0.992800  -61.393334    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 488 "MALONE"     1 -1 " " 
   5175 "DENTON 3 0  " 161.0000 " "  0  :  1 0.995224  0.995224  -66.652615    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 489 "DENTON 3"     1 -1 " " 
   5176 "GRAFORD 0   " 161.0000 " "  0  :  1 0.993487  0.993487  -52.675965    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 490 "GRAFORD"     1 -1 " " 
   5177 "ARLINGTON~16" 161.0000 " "  0  :  1 0.987831  0.987831  -68.999172    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 491 "ARLINGTON 8"     1 -1 " " 
   5178 "ROCKWALL 1 0" 161.0000 " "  0  :  1 0.990654  0.990654  -70.184890    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 492 "ROCKWALL 1"     1 -1 " " 
   5179 "CORSICANA ~2" 500.0000 " "  0  :  1 1.015278  1.015278  -57.725501    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 493 "CORSICANA 2"     1 -1 " " 
   5180 "CORSICANA ~3" 161.0000 " "  0  :  1 1.010909  1.010909  -59.233324    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 493 "CORSICANA 2"     1 -1 " " 
   5181 "GARLAND 2 0 " 161.0000 " "  0  :  1 0.990172  0.990172  -70.639269    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 494 "GARLAND 2"     1 -1 " " 
   5182 "GATESVILLE~2" 161.0000 " "  0  :  1 1.003022  1.003022  -56.018038    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 495 "GATESVILLE 2"     1 -1 " " 
   5183 "CARROLLTON~3" 161.0000 " "  0  :  1 0.998570  0.998570  -71.803058    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 496 "CARROLLTON 3"     1 -1 " " 
   5184 "FORT WORT~19" 161.0000 " "  0  :  1 0.981717  0.981717  -70.318365    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 497 "FORT WORTH 26"     1 -1 " " 
   5185 "RHOME 0     " 161.0000 " "  0  :  1 0.998038  0.998038  -65.727376    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 498 "RHOME"     1 -1 " " 
   5186 "VENUS 0     " 161.0000 " "  0  :  1 0.991141  0.991141  -66.827461    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 499 "VENUS"     1 -1 " " 
   5187 "OLNEY 2 0   " 161.0000 " "  0  :  1 0.996408  0.996408  -50.286011    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 500 "OLNEY 2"     1 -1 " " 
   5188 "CARROLLTON~1" 161.0000 " "  0  :  1 0.987560  0.987560  -70.433991    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 501 "CARROLLTON 1"     1 -1 " " 
   5189 "DALLAS 20 0 " 161.0000 " "  0  :  1 0.996008  0.996008  -70.492888    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 502 "DALLAS 20"     1 -1 " " 
   5190 "GORDON 0    " 161.0000 " "  0  :  1 1.000651  1.000651  -58.161375    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 503 "GORDON"     1 -1 " " 
   5191 "MERIDIAN 0  " 161.0000 " "  0  :  1 1.030000 1.014387  -57.060828    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 504 "MERIDIAN"     1 -1 " " 
   5192 "KILLEEN 4 0 " 500.0000 " "  0  :  1 1.016686  1.016686  -51.475060    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 505 "KILLEEN 4"     1 -1 " " 
   5193 "KILLEEN 4 1 " 161.0000 " "  0  :  1 1.012502  1.012502  -52.783387    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 505 "KILLEEN 4"     1 -1 " " 
   5194 "DUNCANVILL~1" 161.0000 " "  0  :  1 0.994301  0.994301  -69.064496    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 506 "DUNCANVILLE 1"     1 -1 " " 
   5195 "ARGYLE 0    " 161.0000 " "  0  :  1 1.003260  1.003260  -68.251629    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 507 "ARGYLE"     1 -1 " " 
   5196 "BRYSON 1 0  " 500.0000 " "  0  :  1 1.002352  1.002352  -52.018675    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5197 "BRYSON 1 1  " 161.0000 " "  0  :  1 1.000697  1.000697  -53.749548    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5198 "BRYSON 1 2  "  18.0000 " "  0  :  2 1.000000 1.000065  -51.298819    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 508 "BRYSON 1"     1 -1 " " 
   5199 "FORT WORTH~4" 161.0000 " "  0  :  1 0.991923  0.991923  -68.403767    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 509 "FORT WORTH 12"     1 -1 " " 
   5200 "MINERAL WE~1" 161.0000 " "  0  :  1 0.984097  0.984097  -56.169192    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 510 "MINERAL WELLS"     1 -1 " " 
   5201 "COOLIDGE 0  " 161.0000 " "  0  :  1 1.003034  1.003034  -55.455558    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 511 "COOLIDGE"     1 -1 " " 
   5202 "RICE 0      " 161.0000 " "  0  :  1 0.997224  0.997224  -63.640557    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 512 "RICE"     1 -1 " " 
   5203 "DALLAS 35 0 " 161.0000 " "  0  :  1 0.988268  0.988268  -71.059797    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 513 "DALLAS 35"     1 -1 " " 
   5204 "POOLVILLE 0 " 500.0000 " "  0  :  1 1.003243  1.003243  -55.201692    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5205 "POOLVILLE 1 " 161.0000 " "  0  :  1 1.002115  1.002115  -56.940899    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5206 "POOLVILLE 2 "  13.8000 " "  0  :  2 1.010000 1.010000  -52.885387    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5207 "POOLVILLE 3 "  13.8000 " "  0  :  2 1.010000 1.010000  -54.122298    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5208 "POOLVILLE 4 "  13.8000 " "  0  :  2 1.010000 1.010000  -53.842047    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 514 "POOLVILLE"     1 -1 " " 
   5209 "WALNUT SPR~1" 161.0000 " "  0  :  1 1.004662  1.004662  -56.819978    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 515 "WALNUT SPRINGS"     1 -1 " " 
   5210 "BEDFORD 2 0 " 161.0000 " "  0  :  1 0.995327  0.995327  -68.785269    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 516 "BEDFORD 2"     1 -1 " " 
   5211 "HUBBARD 0   " 161.0000 " "  0  :  1 0.995462  0.995462  -58.165686    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 517 "HUBBARD"     1 -1 " " 
   5212 "FERRIS 0    " 161.0000 " "  0  :  1 0.983465  0.983465  -67.816501    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 518 "FERRIS"     1 -1 " " 
   5213 "GARLAND 4 0 " 161.0000 " "  0  :  1 0.988697  0.988697  -70.546651    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 519 "GARLAND 4"     1 -1 " " 
   5214 "DALLAS 32 0 " 161.0000 " "  0  :  1 0.990879  0.990879  -70.124515    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 520 "DALLAS 32"     1 -1 " " 
   5215 "PILOT POIN~1" 161.0000 " "  0  :  1 0.991804  0.991804  -68.226667    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 521 "PILOT POINT"     1 -1 " " 
   5216 "FORT WORT~26" 161.0000 " "  0  :  1 0.990178  0.990178  -68.837676    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 522 "FORT WORTH 6"     1 -1 " " 
   5217 "NORTH RICH~2" 161.0000 " "  0  :  1 1.030000 1.011062  -69.268979    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 523 "NORTH RICHLAND HILLS 2"     1 -1 " " 
   5218 "JUSTIN 0    " 161.0000 " "  0  :  1 0.994422  0.994422  -67.017540    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 524 "JUSTIN"     1 -1 " " 
   5219 "SCURRY 0    " 161.0000 " "  0  :  1 1.030000 0.999261  -68.473102    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 525 "SCURRY"     1 -1 " " 
   5220 "SANGER 0    " 161.0000 " "  0  :  1 1.000993  1.000993  -67.622565    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 526 "SANGER"     1 -1 " " 
   5221 "KILLEEN 1 0 " 161.0000 " "  0  :  1 1.001319  1.001319  -55.870598    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 527 "KILLEEN 1"     1 -1 " " 
   5222 "MABANK 1 0  " 161.0000 " "  0  :  1 0.987302  0.987302  -66.648052    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 528 "MABANK 1"     1 -1 " " 
   5223 "MEXIA 0     " 161.0000 " "  0  :  1 0.990119  0.990119  -58.490171    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 529 "MEXIA"     1 -1 " " 
   5224 "CARROLLTON~2" 161.0000 " "  0  :  1 0.994814  0.994814  -71.101059    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 530 "CARROLLTON 2"     1 -1 " " 
   5225 "NEVADA 0    " 161.0000 " "  0  :  1 1.009256  1.009256  -68.378674    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 531 "NEVADA"     1 -1 " " 
   5226 "ZEPHYR 0    " 161.0000 " "  0  :  1 1.020782  1.020782  -51.424521    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 532 "ZEPHYR"     1 -1 " " 
   5227 "TERRELL 2 0 " 161.0000 " "  0  :  1 0.994728  0.994728  -71.230162    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 533 "TERRELL 2"     1 -1 " " 
   5228 "DALLAS 14 0 " 161.0000 " "  0  :  1 0.996036  0.996036  -68.250670    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 534 "DALLAS 14"     1 -1 " " 
   5229 "DALLAS 13 0 " 161.0000 " "  0  :  1 0.994304  0.994304  -69.709927    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 535 "DALLAS 13"     1 -1 " " 
   5230 "DALLAS 28 0 " 161.0000 " "  0  :  1 0.995452  0.995452  -70.738169    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 536 "DALLAS 28"     1 -1 " " 
   5231 "HAMILTON 0  " 161.0000 " "  0  :  1 1.009376  1.009376  -54.690836    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 537 "HAMILTON"     1 -1 " " 
   5232 "ARLINGTON~15" 161.0000 " "  0  :  1 0.994938  0.994938  -70.029683    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 538 "ARLINGTON 7"     1 -1 " " 
   5233 "EULESS 1 0  " 161.0000 " "  0  :  1 0.999294  0.999294  -69.536724    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 539 "EULESS 1"     1 -1 " " 
   5234 "FRISCO 1 0  " 161.0000 " "  0  :  1 0.990837  0.990837  -68.266064    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 540 "FRISCO 1"     1 -1 " " 
   5235 "SALADO 0    " 161.0000 " "  0  :  1 1.012165  1.012165  -54.217629    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 541 "SALADO"     1 -1 " " 
   5236 "OLNEY 1 0   " 500.0000 " "  0  :  1 1.004372  1.004372  -45.721833    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5237 "OLNEY 1 1   " 161.0000 " "  0  :  1 0.998110  0.998110  -43.359574    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5238 "OLNEY 1 2   "  18.0000 " "  0  :  2 1.000000 1.001349  -44.780550    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 542 "OLNEY 1"     1 -1 " " 
   5239 "GOLDTHWAIT~1" 500.0000 " "  0  :  1 1.027618  1.027618  -48.649124    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5240 "GOLDTHWAIT~2" 161.0000 " "  0  :  1 1.026799  1.026799  -50.459785    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5241 "GOLDTHWAIT~3" 115.0000 " "  0  :  1 1.027600  1.027600  -51.980436    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5242 "GOLDTHWAIT~4" 115.0000 " "  0  :  1 1.027600  1.027600  -51.980436    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5243 "GOLDTHWAIT~5"  13.8000 " "  0  :  2 1.000000 1.022137  -47.047671    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 543 "GOLDTHWAITE 1"     1 -1 " " 
   5244 "FORT WORT~15" 161.0000 " "  0  :  1 0.990243  0.990243  -68.017521    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 544 "FORT WORTH 22"     1 -1 " " 
   5245 "GRAPEVINE 0 " 161.0000 " "  0  :  1 0.998618  0.998618  -70.826124    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 545 "GRAPEVINE"     1 -1 " " 
   5246 "GLEN ROSE ~5" 161.0000 " "  0  :  1 1.007118  1.007118  -55.940536    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 546 "GLEN ROSE 2"     1 -1 " " 
   5247 "KOPPERL 0   " 161.0000 " "  0  :  1 1.002475  1.002475  -57.683510    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 547 "KOPPERL"     1 -1 " " 
   5248 "BEDFORD 1 0 " 161.0000 " "  0  :  1 0.993783  0.993783  -68.949705    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 548 "BEDFORD 1"     1 -1 " " 
   5249 "FORT WORT~22" 161.0000 " "  0  :  1 0.991750  0.991750  -64.841875    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 549 "FORT WORTH 29"     1 -1 " " 
   5250 "DALLAS 5 0  " 161.0000 " "  0  :  1 0.998806  0.998806  -68.395572    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 550 "DALLAS 5"     1 -1 " " 
   5251 "GRAND PRAI~2" 161.0000 " "  0  :  1 0.994060  0.994060  -69.710371    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 551 "GRAND PRAIRIE 2"     1 -1 " " 
   5252 "DALLAS 22 0 " 161.0000 " "  0  :  1 0.990950  0.990950  -71.187609    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 552 "DALLAS 22"     1 -1 " " 
   5253 "FLOWER MOU~1" 161.0000 " "  0  :  1 0.988742  0.988742  -69.126776    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 553 "FLOWER MOUND 1"     1 -1 " " 
   5254 "ROANOKE 0   " 161.0000 " "  0  :  1 0.995691  0.995691  -68.439377    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 554 "ROANOKE"     1 -1 " " 
   5255 "MILLSAP 0   " 161.0000 " "  0  :  1 0.988886  0.988886  -56.928679    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 555 "MILLSAP"     1 -1 " " 
   5256 "FORRESTON 0 " 161.0000 " "  0  :  1 0.990029  0.990029  -65.038315    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 556 "FORRESTON"     1 -1 " " 
   5257 "ITALY 0     " 161.0000 " "  0  :  1 0.989944  0.989944  -64.388248    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 557 "ITALY"     1 -1 " " 
   5258 "FORNEY 0    " 161.0000 " "  0  :  1 0.987867  0.987867  -70.006914    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 558 "FORNEY"     1 -1 " " 
   5259 "LAVON 0     " 161.0000 " "  0  :  1 1.000830  1.000830  -68.892184    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 559 "LAVON"     1 -1 " " 
   5260 "GLEN ROSE ~1" 500.0000 " "  0  :  1 1.008130  1.008130  -53.846003    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5261 "GLEN ROSE ~2" 161.0000 " "  0  :  1 1.008759  1.008759  -55.112707    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5262 "GLEN ROSE ~3"  13.8000 " "  0  :  2 1.010000 1.010000  -49.536234    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5263 "GLEN ROSE ~4"  13.8000 " "  0  :  2 1.010000 1.010000  -51.248171    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 560 "GLEN ROSE 1"     1 -1 " " 
   5264 "DE LEON 0   " 161.0000 " "  0  :  1 1.030000 1.020000  -54.586694    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 561 "DE LEON"     1 -1 " " 
   5265 "KELLER 1 0  " 161.0000 " "  0  :  1 1.001787  1.001787  -67.411025    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 562 "KELLER 1"     1 -1 " " 
   5266 "CEDAR HILL 0" 161.0000 " "  0  :  1 1.002575  1.002575  -69.058953    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 563 "CEDAR HILL"     1 -1 " " 
   5267 "MC GREGOR 0 " 161.0000 " "  0  :  1 0.999976  0.999976  -57.373472    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 564 "MC GREGOR"     1 -1 " " 
   5268 "COMMERCE 0  " 161.0000 " "  0  :  1 0.989254  0.989254  -64.253043    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 565 "COMMERCE"     1 -1 " " 
   5269 "MIDLOTHIAN~3" 161.0000 " "  0  :  1 0.994573  0.994573  -64.577204    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 566 "MIDLOTHIAN 2"     1 -1 " " 
   5270 "WEST 0      " 161.0000 " "  0  :  1 0.998202  0.998202  -58.538406    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 567 "WEST"     1 -1 " " 
   5271 "BARTLETT 0  " 161.0000 " "  0  :  1 1.008303  1.008303  -53.759585    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 568 "BARTLETT"     1 -1 " " 
   5272 "DALLAS 16 0 " 161.0000 " "  0  :  1 0.997470  0.997470  -70.754561    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 569 "DALLAS 16"     1 -1 " " 
   5273 "COPPELL 0   " 161.0000 " "  0  :  1 1.013822  1.013822  -70.862708    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 570 "COPPELL"     1 -1 " " 
   5274 "WILMER 0    " 161.0000 " "  0  :  1 0.991020  0.991020  -69.170700    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 571 "WILMER"     1 -1 " " 
   5275 "DAWSON 0    " 161.0000 " "  0  :  1 0.991330  0.991330  -59.264924    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 572 "DAWSON"     1 -1 " " 
   5276 "MART 0      " 161.0000 " "  0  :  1 1.006990  1.006990  -54.258505    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 573 "MART"     1 -1 " " 
   5277 "LITTLE ELM 0" 161.0000 " "  0  :  1 0.992394  0.992394  -69.535690    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 574 "LITTLE ELM"     1 -1 " " 
   5278 "TEMPLE 2 0  " 161.0000 " "  0  :  1 1.010202  1.010202  -52.554014    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 575 "TEMPLE 2"     1 -1 " " 
   5279 "TEMPLE 1 0  " 500.0000 " "  0  :  1 1.018155  1.018155  -50.531719    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5280 "TEMPLE 1 1  " 161.0000 " "  0  :  1 1.013529  1.013529  -51.845998    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5281 "TEMPLE 1 2  "  13.8000 " "  0  :  2 1.000000 1.011559  -47.590612    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5282 "TEMPLE 1 3  "  13.8000 " "  0  :  2 1.000000 1.012845  -48.047284    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5283 "TEMPLE 1 4  "  13.8000 " "  0  :  2 1.000000 1.018155  -50.531719    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 576 "TEMPLE 1"     1 -1 " " 
   5284 "QUINLAN 0   " 161.0000 " "  0  :  1 0.991879  0.991879  -67.852669    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 577 "QUINLAN"     1 -1 " " 
   5285 "CHICO 0     " 161.0000 " "  0  :  1 0.990562  0.990562  -60.206901    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 578 "CHICO"     1 -1 " " 
   5286 "DUBLIN 2 0  " 161.0000 " "  0  :  1 1.005214  1.005214  -53.831069    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 579 "DUBLIN 2"     1 -1 " " 
   5287 "ARLINGTON~10" 161.0000 " "  0  :  1 0.989737  0.989737  -69.860860    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 580 "ARLINGTON 2"     1 -1 " " 
   5288 "WOLFE CITY 0" 161.0000 " "  0  :  1 0.991237  0.991237  -64.286172    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 581 "WOLFE CITY"     1 -1 " " 
   5289 "DALLAS 26 0 " 161.0000 " "  0  :  1 1.030000 0.995407  -70.890738    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 582 "DALLAS 26"     1 -1 " " 
   5290 "WHITNEY 0   " 161.0000 " "  0  :  1 0.995021  0.995021  -59.905346    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 583 "WHITNEY"     1 -1 " " 
   5291 "FORT WORT~18" 161.0000 " "  0  :  1 0.990914  0.990914  -68.086831    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 584 "FORT WORTH 25"     1 -1 " " 
   5292 "FORT WORT~20" 161.0000 " "  0  :  1 0.989524  0.989524  -66.140220    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 585 "FORT WORTH 27"     1 -1 " " 
   5293 "JOSHUA 0    " 161.0000 " "  0  :  1 0.989197  0.989197  -62.153881    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 586 "JOSHUA"     1 -1 " " 
   5294 "DALLAS 12 0 " 161.0000 " "  0  :  1 0.990333  0.990333  -71.482225    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 587 "DALLAS 12"     1 -1 " " 
   5295 "MCKINNEY 1 0" 500.0000 " "  0  :  1 1.011899  1.011899  -63.160096    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5296 "MCKINNEY 1 1" 161.0000 " "  0  :  1 1.003061  1.003061  -65.770355    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5297 "MCKINNEY 1 2"  13.8000 " "  0  :  2 1.040000 1.011899  -63.160096    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5298 "MCKINNEY 1 3"  13.8000 " "  0  :  2 1.040000 1.018215  -62.474949    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5299 "MCKINNEY 1 4"  13.8000 " "  0  :  2 1.040000 1.024653  -61.758381    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5300 "MCKINNEY 1 5"  13.8000 " "  0  :  2 1.040000 1.022547  -61.994606    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5301 "MCKINNEY 1 6"  13.8000 " "  0  :  2 1.040000 1.024749  -61.766310    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5302 "MCKINNEY 1 7"  13.8000 " "  0  :  2 1.040000 1.040000  -58.745525    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5303 "MCKINNEY 1 8"  13.8000 " "  0  :  2 1.040000 1.040000  -59.868613    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 588 "MCKINNEY 1"     1 -1 " " 
   5304 "ALLEN 1 0   " 500.0000 " "  0  :  1 1.008239  1.008239  -63.450438    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 589 "ALLEN 1"     1 -1 " " 
   5305 "ALLEN 1 1   " 161.0000 " "  0  :  1 0.998887  0.998887  -67.469886    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 589 "ALLEN 1"     1 -1 " " 
   5306 "ALEDO 2 0   " 161.0000 " "  0  :  1 1.000488  1.000488  -64.532130    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 590 "ALEDO 2"     1 -1 " " 
   5307 "THE COLONY 0" 161.0000 " "  0  :  1 1.004780  1.004780  -70.069158    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 591 "THE COLONY"     1 -1 " " 
   5308 "SUNNYVALE 0 " 161.0000 " "  0  :  1 0.994376  0.994376  -68.779885    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 592 "SUNNYVALE"     1 -1 " " 
   5309 "DALLAS 10 0 " 161.0000 " "  0  :  1 0.987814  0.987814  -71.070443    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 593 "DALLAS 10"     1 -1 " " 
   5310 "FORT WORT~24" 161.0000 " "  0  :  1 1.005159  1.005159  -69.577416    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 594 "FORT WORTH 4"     1 -1 " " 
   5311 "DALLAS 30 0 " 161.0000 " "  0  :  1 0.993940  0.993940  -71.580696    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 595 "DALLAS 30"     1 -1 " " 
   5312 "AZLE 0      " 161.0000 " "  0  :  1 0.985571  0.985571  -66.661783    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 596 "AZLE"     1 -1 " " 
   5313 "HUTCHINS 0  " 161.0000 " "  0  :  1 1.000726  1.000726  -67.064238    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 597 "HUTCHINS"     1 -1 " " 
   5314 "VALLEY MIL~1" 161.0000 " "  0  :  1 1.005158  1.005158  -56.413618    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 598 "VALLEY MILLS"     1 -1 " " 
   5315 "DENTON 6 0  " 161.0000 " "  0  :  1 0.989271  0.989271  -68.434377    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 599 "DENTON 6"     1 -1 " " 
   5316 "MESQUITE 3 0" 161.0000 " "  0  :  1 1.030000 1.020000  -70.678332    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 600 "MESQUITE 3"     1 -1 " " 
   5317 "GRANBURY 1 0" 500.0000 " "  0  :  1 1.008091  1.008091  -55.056425    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5318 "GRANBURY 1 1" 161.0000 " "  0  :  1 1.004471  1.004471  -58.222685    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5319 "GRANBURY 1 2"  13.2000 " "  0  :  2 1.010000 1.010000  -54.207004    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5320 "GRANBURY 1 3"  13.2000 " "  0  :  2 1.010000 1.008091  -55.056425    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5321 "GRANBURY 1 4"  13.2000 " "  0  :  2 1.010000 1.010000  -54.244012    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 601 "GRANBURY 1"     1 -1 " " 
   5322 "DALLAS 2 0  " 500.0000 " "  0  :  1 1.009951  1.009951  -63.697051    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5323 "DALLAS 2 1  " 161.0000 " "  0  :  1 0.999300  0.999300  -68.008163    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5324 "DALLAS 2 2  "  13.8000 " "  0  :  2 1.040000 1.038225  -60.522063    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5325 "DALLAS 2 3  "  13.8000 " "  0  :  2 1.040000 1.037827  -60.507418    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5326 "DALLAS 2 4  "  13.8000 " "  0  :  2 1.040000 1.020228  -62.588270    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 602 "DALLAS 2"     1 -1 " " 
   5327 "MOUNT CALM 0" 161.0000 " "  0  :  1 0.998581  0.998581  -56.952327    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 603 "MOUNT CALM"     1 -1 " " 
   5328 "RIESEL 2 0  " 161.0000 " "  0  :  1 0.996815  0.996815  -57.749102    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 604 "RIESEL 2"     1 -1 " " 
   5329 "DALLAS 17 0 " 161.0000 " "  0  :  1 0.987133  0.987133  -70.183170    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 605 "DALLAS 17"     1 -1 " " 
   5330 "ARLINGTON~12" 161.0000 " "  0  :  1 0.996586  0.996586  -68.188574    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 606 "ARLINGTON 4"     1 -1 " " 
   5331 "CELINA 0    " 161.0000 " "  0  :  1 0.992323  0.992323  -68.599422    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 607 "CELINA"     1 -1 " " 
   5332 "FORT WORTH~8" 161.0000 " "  0  :  1 0.991667  0.991667  -68.929235    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 608 "FORT WORTH 16"     1 -1 " " 
   5333 "RED OAK 0   " 161.0000 " "  0  :  1 0.983936  0.983936  -68.847776    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 609 "RED OAK"     1 -1 " " 
   5334 "CLYDE 0     " 161.0000 " "  0  :  1 1.009847  1.009847  -41.806469    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 610 "CLYDE"     1 -1 " " 
   5335 "IRVING 2 0  " 161.0000 " "  0  :  1 0.987859  0.987859  -71.149131    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 611 "IRVING 2"     1 -1 " " 
   5336 "ROWLETT 1 0 " 161.0000 " "  0  :  1 0.994023  0.994023  -68.539612    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 612 "ROWLETT 1"     1 -1 " " 
   5337 "JACKSBORO ~4" 161.0000 " "  0  :  1 0.999117  0.999117  -54.939632    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 613 "JACKSBORO 2"     1 -1 " " 
   5338 "GRANBURY 3 0" 161.0000 " "  0  :  1 0.984629  0.984629  -65.037270    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 614 "GRANBURY 3"     1 -1 " " 
   5339 "SOUTHLAKE 0 " 161.0000 " "  0  :  1 1.030000 1.014206  -70.446415    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 615 "SOUTHLAKE"     1 -1 " " 
   5340 "DALLAS 29 0 " 161.0000 " "  0  :  1 0.994689  0.994689  -70.882977    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 616 "DALLAS 29"     1 -1 " " 
   5341 "LEWISVILLE~1" 161.0000 " "  0  :  1 1.010611  1.010611  -69.408440    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5342 "LEWISVILLE~2"  13.8000 " "  0  :  2 1.040000 1.019137  -68.253457    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5343 "LEWISVILLE~3"  13.8000 " "  0  :  2 1.040000 1.040000  -63.965393    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 617 "LEWISVILLE 1"     1 -1 " " 
   5344 "DALLAS 36 0 " 161.0000 " "  0  :  1 1.000257  1.000257  -71.852282    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 618 "DALLAS 36"     1 -1 " " 
   5345 "HILLSBORO 0 " 161.0000 " "  0  :  1 0.989926  0.989926  -62.285520    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 619 "HILLSBORO"     1 -1 " " 
   5346 "FORT WORTH~7" 161.0000 " "  0  :  1 1.030000 0.997061  -68.104671    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 620 "FORT WORTH 15"     1 -1 " " 
   5347 "CISCO 0     " 161.0000 " "  0  :  1 1.004000  1.004000  -44.533103    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 621 "CISCO"     1 -1 " " 
   5348 "ITASCA 0    " 161.0000 " "  0  :  1 0.991993  0.991993  -64.511993    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 622 "ITASCA"     1 -1 " " 
   5349 "LANCASTER ~2" 161.0000 " "  0  :  1 0.992960  0.992960  -69.041616    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 623 "LANCASTER 2"     1 -1 " " 
   5350 "GARLAND 1 0 " 500.0000 " "  0  :  1 1.004869  1.004869  -64.318742    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 624 "GARLAND 1"     1 -1 " " 
   5351 "GARLAND 1 1 " 161.0000 " "  0  :  1 0.997676  0.997676  -67.548429    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 624 "GARLAND 1"     1 -1 " " 
   5352 "DALLAS 9 0  " 161.0000 " "  0  :  1 0.995614  0.995614  -69.841151    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 625 "DALLAS 9"     1 -1 " " 
   5353 "DUNCANVILL~2" 161.0000 " "  0  :  1 1.002606  1.002606  -68.677627    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 626 "DUNCANVILLE 2"     1 -1 " " 
   5354 "MESQUITE 1 0" 161.0000 " "  0  :  1 1.000913  1.000913  -71.080311    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 627 "MESQUITE 1"     1 -1 " " 
   5355 "MAYPEARL 0  " 161.0000 " "  0  :  1 0.994204  0.994204  -65.201819    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 628 "MAYPEARL"     1 -1 " " 
   5356 "GARLAND 3 0 " 161.0000 " "  0  :  1 0.996200  0.996200  -70.491124    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 629 "GARLAND 3"     1 -1 " " 
   5357 "ALLEN 2 0   " 161.0000 " "  0  :  1 0.991349  0.991349  -68.922778    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 630 "ALLEN 2"     1 -1 " " 
   5358 "RIESEL 1 0  " 500.0000 " "  0  :  1 1.017502  1.017502  -49.994358    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5359 "RIESEL 1 1  " 161.0000 " "  0  :  1 1.014752  1.014752  -52.391074    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5360 "RIESEL 1 2  "  13.8000 " "  0  :  2 1.010000 1.010000  -43.702880    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 631 "RIESEL 1"     1 -1 " " 
   5361 "BRIDGEPORT 0" 500.0000 " "  0  :  1 1.001994  1.001994  -56.039999    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5362 "BRIDGEPORT 1" 161.0000 " "  0  :  1 0.999636  0.999636  -57.008435    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5363 "BRIDGEPORT 2"  13.8000 " "  0  :  2 1.000000 1.001669  -55.844546    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5364 "BRIDGEPORT 3"  13.8000 " "  0  :  2 1.000000 1.000000  -54.884960    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5365 "BRIDGEPORT 4"  13.8000 " "  0  :  2 1.000000 1.000000  -53.637979    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5366 "BRIDGEPORT 5"  13.8000 " "  0  :  2 1.000000 1.000000  -53.307634    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5367 "BRIDGEPORT 6"  13.8000 " "  0  :  2 1.000000 1.000000  -53.388333    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5368 "BRIDGEPORT 7"  13.8000 " "  0  :  2 1.000000 1.000000  -54.275356    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5369 "BRIDGEPORT 8"  13.8000 " "  0  :  2 1.000000 1.000000  -53.163939    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 632 "BRIDGEPORT"     1 -1 " " 
   5370 "LEWISVILLE~4" 161.0000 " "  0  :  1 0.989838  0.989838  -68.314982    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 633 "LEWISVILLE 2"     1 -1 " " 
   5371 "SEAGOVILLE 0" 161.0000 " "  0  :  1 0.999084  0.999084  -67.494191    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 634 "SEAGOVILLE"     1 -1 " " 
   5372 "DALLAS 31 0 " 161.0000 " "  0  :  1 0.994716  0.994716  -71.470433    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 635 "DALLAS 31"     1 -1 " " 
   5373 "HALTOM CIT~1" 161.0000 " "  0  :  1 0.980920  0.980920  -70.989893    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 636 "HALTOM CITY"     1 -1 " " 
   5374 "BALCH SPRI~1" 161.0000 " "  0  :  1 1.005734  1.005734  -68.137642    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 637 "BALCH SPRINGS"     1 -1 " " 
   5375 "FORT WORTH~5" 161.0000 " "  0  :  1 0.992771  0.992771  -68.109008    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 638 "FORT WORTH 13"     1 -1 " " 
   5376 "DALLAS 43 0 " 161.0000 " "  0  :  1 0.998945  0.998945  -68.607522    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 639 "DALLAS 43"     1 -1 " " 
   5377 "KILLEEN 2 0 " 161.0000 " "  0  :  1 1.002074  1.002074  -56.173519    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 640 "KILLEEN 2"     1 -1 " " 
   5378 "WACO 5 0    " 161.0000 " "  0  :  1 1.030000 1.015024  -57.154007    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 641 "WACO 5"     1 -1 " " 
   5379 "FORT WORT~29" 161.0000 " "  0  :  1 0.997377  0.997377  -69.931220    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 642 "FORT WORTH 9"     1 -1 " " 
   5380 "ENNIS 0     " 500.0000 " "  0  :  1 1.014568  1.014568  -60.609095    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5381 "ENNIS 1     " 161.0000 " "  0  :  1 1.005734  1.005734  -62.172007    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5382 "ENNIS 2     "  13.8000 " "  0  :  2 1.040000 1.029499  -60.121057    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5383 "ENNIS 3     "  13.8000 " "  0  :  2 1.040000 1.031533  -60.053641    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 643 "ENNIS"     1 -1 " " 
   5384 "DALLAS 3 0  " 500.0000 " "  0  :  1 1.008626  1.008626  -64.346118    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 644 "DALLAS 3"     1 -1 " " 
   5385 "DALLAS 3 1  " 161.0000 " "  0  :  1 1.005225  1.005225  -66.916159    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 644 "DALLAS 3"     1 -1 " " 
   5386 "RICHARDSON~1" 161.0000 " "  0  :  1 1.030000 0.997245  -70.126538    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 645 "RICHARDSON 1"     1 -1 " " 
   5387 "FORT WORT~14" 161.0000 " "  0  :  1 0.985951  0.985951  -69.547000    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 646 "FORT WORTH 21"     1 -1 " " 
   5388 "WACO 2 0    " 500.0000 " "  0  :  1 1.014563  1.014563  -54.396598    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 647 "WACO 2"     1 -1 " " 
   5389 "WACO 2 1    " 161.0000 " "  0  :  1 1.010198  1.010198  -55.706892    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 647 "WACO 2"     1 -1 " " 
   5390 "ROGERS 0    " 161.0000 " "  0  :  1 1.007819  1.007819  -53.494612    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5391 "ROGERS 1    " 115.0000 " "  0  :  1 1.005795  1.005795  -54.879081    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5392 "ROGERS 2    " 115.0000 " "  0  :  1 0.997888  0.997888  -56.183684    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 648 "ROGERS"     1 -1 " " 
   5393 "CHINA SPRI~1" 161.0000 " "  0  :  1 1.001979  1.001979  -57.702930    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 649 "CHINA SPRING"     1 -1 " " 
   5394 "ALBANY 1 0  " 500.0000 " "  0  :  1 1.018652  1.018652  -40.187168    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5395 "ALBANY 1 1  " 230.0000 " "  0  :  1 1.016292  1.016292  -38.070704    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5396 "ALBANY 1 2  " 161.0000 " "  0  :  1 1.009942  1.009942  -40.828796    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5397 "ALBANY 1 3  " 115.0000 " "  0  :  1 1.000910  1.000910  -38.806773    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5398 "ALBANY 1 4  " 115.0000 " "  0  :  1 1.000910  1.000910  -38.806773    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5399 "ALBANY 1 5  "  13.8000 " "  0  :  2 1.040000 1.022366  -39.458446    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 650 "ALBANY 1"     1 -1 " " 
   5400 "MCKINNEY 2 0" 161.0000 " "  0  :  1 0.994643  0.994643  -67.385022    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 651 "MCKINNEY 2"     1 -1 " " 
   5401 "GRANBURY 2 0" 500.0000 " "  0  :  1 1.007838  1.007838  -55.780791    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5402 "GRANBURY 2 1" 161.0000 " "  0  :  1 0.998659  0.998659  -59.284620    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5403 "GRANBURY 2 2"  18.0000 " "  0  :  2 1.030000 1.020930  -54.320276    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5404 "GRANBURY 2 3"  18.0000 " "  0  :  2 1.030000 1.016875  -54.924513    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5405 "GRANBURY 2 4"  18.0000 " "  0  :  2 1.030000 1.016979  -54.832091    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5406 "GRANBURY 2 5"  18.0000 " "  0  :  2 1.030000 1.020518  -54.363383    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 652 "GRANBURY 2"     1 -1 " " 
   5407 "CLIFTON 2 0 " 161.0000 " "  0  :  1 1.009218  1.009218  -57.647210    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 653 "CLIFTON 2"     1 -1 " " 
   5408 "FARMERSVIL~1" 161.0000 " "  0  :  1 1.004609  1.004609  -67.309371    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 654 "FARMERSVILLE"     1 -1 " " 
   5409 "ARLINGTON ~8" 161.0000 " "  0  :  1 0.982645  0.982645  -68.991840    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 655 "ARLINGTON 10"     1 -1 " " 
   5410 "KILLEEN 3 0 " 500.0000 " "  0  :  1 1.021416  1.021416  -51.323068    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 656 "KILLEEN 3"     1 -1 " " 
   5411 "KILLEEN 3 1 " 161.0000 " "  0  :  1 1.030000 1.020000  -54.183470    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 656 "KILLEEN 3"     1 -1 " " 
   5412 "WYLIE 0     " 161.0000 " "  0  :  1 0.993295  0.993295  -69.322418    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 657 "WYLIE"     1 -1 " " 
   5413 "PALO PINTO~1" 500.0000 " "  0  :  1 1.003861  1.003861  -51.501099    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5414 "PALO PINTO~2" 161.0000 " "  0  :  1 1.011875  1.011875  -52.680413    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5415 "PALO PINTO~3"  13.8000 " "  0  :  2 1.000000 1.000000  -49.285465    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5416 "PALO PINTO~4"  13.8000 " "  0  :  2 1.000000 1.000000  -49.261136    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5417 "PALO PINTO~5"  13.8000 " "  0  :  2 1.000000 1.000000  -49.526965    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5418 "PALO PINTO~6"  13.8000 " "  0  :  2 1.000000 1.000394  -49.639043    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5419 "PALO PINTO~7"  13.8000 " "  0  :  2 1.000000 1.001901  -50.411623    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 658 "PALO PINTO 1"     1 -1 " " 
   5420 "FORT WORTH~2" 161.0000 " "  0  :  1 0.998724  0.998724  -67.115974    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 659 "FORT WORTH 10"     1 -1 " " 
   5421 "JOSEPHINE 0 " 161.0000 " "  0  :  1 1.030000 1.017579  -67.796623    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 660 "JOSEPHINE"     1 -1 " " 
   5422 "LEWSIVILLE 0" 161.0000 " "  0  :  1 1.030000 1.020000  -70.307658    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5423 "LEWSIVILLE 1"  13.8000 " "  0  :  2 1.000000 1.018882  -69.635323    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5424 "LEWSIVILLE 2"  13.8000 " "  0  :  2 1.000000 1.020000  -70.307658    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 661 "LEWSIVILLE"     1 -1 " " 
   5425 "DALLAS 40 0 " 161.0000 " "  0  :  1 0.992058  0.992058  -69.820644    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 662 "DALLAS 40"     1 -1 " " 
   5426 "KEMP 0      " 161.0000 " "  0  :  1 0.988519  0.988519  -65.321528    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 663 "KEMP"     1 -1 " " 
   5427 "WAXAHACHIE~2" 161.0000 " "  0  :  1 0.987450  0.987450  -66.568896    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 664 "WAXAHACHIE 2"     1 -1 " " 
   5428 "HURST 0     " 161.0000 " "  0  :  1 0.996056  0.996056  -68.107995    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 665 "HURST"     1 -1 " " 
   5429 "FORT WORT~10" 161.0000 " "  0  :  1 0.986367  0.986367  -69.279226    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 666 "FORT WORTH 18"     1 -1 " " 
   5430 "WEATHERFOR~2" 161.0000 " "  0  :  1 1.002199  1.002199  -64.823986    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 667 "WEATHERFORD 2"     1 -1 " " 
   5431 "ROCKWALL 2 0" 161.0000 " "  0  :  1 0.991168  0.991168  -69.579283    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 668 "ROCKWALL 2"     1 -1 " " 
   5432 "WEATHERFOR~3" 161.0000 " "  0  :  1 0.996342  0.996342  -63.486293    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 669 "WEATHERFORD 3"     1 -1 " " 
   5433 "FORT WORT~23" 161.0000 " "  0  :  1 0.991113  0.991113  -70.069302    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 670 "FORT WORTH 3"     1 -1 " " 
   5434 "NEWARK 0    " 161.0000 " "  0  :  1 1.002457  1.002457  -66.950063    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 671 "NEWARK"     1 -1 " " 
   5435 "SANTO 0     " 161.0000 " "  0  :  1 1.011124  1.011124  -54.637447    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 672 "SANTO"     1 -1 " " 
   5436 "DALLAS 18 0 " 161.0000 " "  0  :  1 0.993608  0.993608  -71.013515    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 673 "DALLAS 18"     1 -1 " " 
   5437 "ELM MOTT 0  " 161.0000 " "  0  :  1 0.996148  0.996148  -58.593306    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 674 "ELM MOTT"     1 -1 " " 
   5438 "FORT WORTH~9" 161.0000 " "  0  :  1 0.992989  0.992989  -68.676902    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 675 "FORT WORTH 17"     1 -1 " " 
   5439 "WAXAHACHIE~1" 161.0000 " "  0  :  1 0.997724  0.997724  -63.421008    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 676 "WAXAHACHIE 1"     1 -1 " " 
   5440 "ARLINGTON~11" 161.0000 " "  0  :  1 1.030000 0.999516  -70.236704    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 677 "ARLINGTON 3"     1 -1 " " 
   5441 "FORT WORT~13" 161.0000 " "  0  :  1 0.993908  0.993908  -66.828473    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 678 "FORT WORTH 20"     1 -1 " " 
   5442 "FORT WORT~27" 161.0000 " "  0  :  1 0.991027  0.991027  -69.082571    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 679 "FORT WORTH 7"     1 -1 " " 
   5443 "FORT WORTH~3" 161.0000 " "  0  :  1 0.994520  0.994520  -68.429186    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 680 "FORT WORTH 11"     1 -1 " " 
   5444 "MIDLOTHIAN~1" 500.0000 " "  0  :  2 1.010000 1.010000  -59.904119    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " " 
   5445 "MIDLOTHIAN~2" 161.0000 " "  0  :  1 0.998900  0.998900  -63.759090    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 681 "MIDLOTHIAN 1"     1 -1 " " 
   5446 "HEWITT 0    " 161.0000 " "  0  :  1 1.000719  1.000719  -57.996328    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 682 "HEWITT"     1 -1 " " 
   5447 "ARLINGTON ~9" 161.0000 " "  0  :  1 0.985594  0.985594  -68.260310    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 683 "ARLINGTON 11"     1 -1 " " 
   5448 "GRAND PRAI~3" 500.0000 " "  0  :  1 1.007343  1.007343  -63.848926    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " " 
   5449 "GRAND PRAI~4" 161.0000 " "  0  :  1 1.008769  1.008769  -67.270070    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 684 "GRAND PRAIRIE 3"     1 -1 " " 
   5450 "MELISSA 0   " 161.0000 " "  0  :  1 0.988987  0.988987  -68.031629    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 685 "MELISSA"     1 -1 " " 
   5451 "COPPERAS C~1" 500.0000 " "  0  :  1 1.022451  1.022451  -51.302315    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 686 "COPPERAS COVE"     1 -1 " " 
   5452 "COPPERAS C~2" 161.0000 " "  0  :  1 1.017399  1.017399  -52.602974    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 686 "COPPERAS COVE"     1 -1 " " 
   5453 "CLEBURNE 1 0" 161.0000 " "  0  :  1 0.995279  0.995279  -65.588086    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 687 "CLEBURNE 1"     1 -1 " " 
   5454 "GREENVILLE~5" 161.0000 " "  0  :  1 1.001047  1.001047  -65.992649    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 688 "GREENVILLE 2"     1 -1 " " 
   5455 "ALVORD 0    " 161.0000 " "  0  :  1 0.992007  0.992007  -61.593252    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 689 "ALVORD"     1 -1 " " 
   5456 "GORMAN 0    " 161.0000 " "  0  :  1 1.009870  1.009870  -48.242211    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 690 "GORMAN"     1 -1 " " 
   5457 "COLLEYVILL~1" 161.0000 " "  0  :  1 0.990418  0.990418  -69.542892    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 691 "COLLEYVILLE"     1 -1 " " 
   5458 "HOLLAND 0   " 161.0000 " "  0  :  1 1.006324  1.006324  -53.862605    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5459 "HOLLAND 1   " 115.0000 " "  0  :  1 1.005084  1.005084  -55.322466    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5460 "HOLLAND 2   " 115.0000 " "  0  :  1 0.987049  0.987049  -58.117739    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 692 "HOLLAND"     1 -1 " " 
   5461 "TEMPLE 3 0  " 161.0000 " "  0  :  1 1.004868  1.004868  -53.602821    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 693 "TEMPLE 3"     1 -1 " " 
   5462 "DALLAS 34 0 " 161.0000 " "  0  :  1 0.991824  0.991824  -69.657040    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 694 "DALLAS 34"     1 -1 " " 
   5463 "IRVING 4 0  " 161.0000 " "  0  :  1 0.989657  0.989657  -70.804802    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 695 "IRVING 4"     1 -1 " " 
   5464 "FRISCO 2 0  " 500.0000 " "  0  :  1 1.005923  1.005923  -64.052134    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 696 "FRISCO 2"     1 -1 " " 
   5465 "FRISCO 2 1  " 161.0000 " "  0  :  1 1.007832  1.007832  -67.865893    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 696 "FRISCO 2"     1 -1 " " 
   5466 "GATESVILLE~3" 161.0000 " "  0  :  1 1.000443  1.000443  -56.488153    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 697 "GATESVILLE 3"     1 -1 " " 
   5467 "DALLAS 25 0 " 161.0000 " "  0  :  1 0.996055  0.996055  -70.943419    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 698 "DALLAS 25"     1 -1 " " 
   5468 "DALLAS 37 0 " 161.0000 " "  0  :  1 0.991730  0.991730  -69.817910    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 699 "DALLAS 37"     1 -1 " " 
   5469 "FORT WORT~11" 161.0000 " "  0  :  1 0.990755  0.990755  -68.858180    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 700 "FORT WORTH 19"     1 -1 " " 
   5470 "WOODWAY 0   " 161.0000 " "  0  :  1 1.006613  1.006613  -57.696901    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 701 "WOODWAY"     1 -1 " " 
   5471 "MINGUS 0    " 161.0000 " "  0  :  1 1.014382  1.014382  -53.627198    5   12 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 702 "MINGUS"     1 -1 " " 
   5472 "THROCKMORT~1" 161.0000 " "  0  :  1 0.996796  0.996796  -46.056698    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 703 "THROCKMORTON"     1 -1 " " 
   5473 "NEMO 0      " 161.0000 " "  0  :  1 0.999632  0.999632  -60.107888    5   18 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 704 "NEMO"     1 -1 " " 
   5474 "ABBOTT 0    " 161.0000 " "  0  :  1 0.995328  0.995328  -59.969131    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 705 "ABBOTT"     1 -1 " " 
   5475 "ALVARADO 0  " 161.0000 " "  0  :  1 0.994536  0.994536  -68.291986    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 706 "ALVARADO"     1 -1 " " 
   5476 "CORSICANA ~1" 161.0000 " "  0  :  1 0.986957  0.986957  -62.575095    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 707 "CORSICANA 1"     1 -1 " " 
   5477 "HARKER HEI~1" 161.0000 " "  0  :  1 1.007472  1.007472  -55.584043    5   13 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 708 "HARKER HEIGHTS"     1 -1 " " 
   5478 "IRVING 3 0  " 161.0000 " "  0  :  1 1.030000 0.994270  -70.236386    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 709 "IRVING 3"     1 -1 " " 
   5479 "BURLESON 0  " 500.0000 " "  0  :  1 1.002701  1.002701  -61.963574    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 710 "BURLESON"     1 -1 " " 
   5480 "BURLESON 1  " 161.0000 " "  0  :  1 0.992641  0.992641  -65.502921    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 710 "BURLESON"     1 -1 " " 
   5481 "FORT WORT~21" 161.0000 " "  0  :  1 0.986318  0.986318  -66.860800    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 711 "FORT WORTH 28"     1 -1 " " 
   5482 "DALLAS 23 0 " 161.0000 " "  0  :  1 1.030000 1.003841  -71.681094    5   16 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 712 "DALLAS 23"     1 -1 " " 
   5483 "NORTH RICH~1" 161.0000 " "  0  :  1 1.003564  1.003564  -68.244149    5   17 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 713 "NORTH RICHLAND HILLS 1"     1 -1 " " 
   5484 "CROSS PLAI~1" 161.0000 " "  0  :  1 1.012854  1.012854  -44.383761    5   15 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 714 "CROSS PLAINS"     1 -1 " " 
   5485 "BLOOMING G~1" 161.0000 " "  0  :  1 1.008863  1.008863  -60.205178    5   14 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 715 "BLOOMING GROVE"     1 -1 " " 
   6001 "CONVERSE 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -57.145911    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 716 "CONVERSE"     1 -1 " " 
   6002 "SAN ANTON~63" 115.0000 " "  0  :  1 1.002009  1.002009  -57.147142    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 717 "SAN ANTONIO 46"     1 -1 " " 
   6003 "BASTROP 0   " 500.0000 " "  0  :  1 1.030585  1.030585  -46.541158    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6004 "BASTROP 1   " 230.0000 " "  0  :  1 1.015200  1.015200  -42.924688    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6005 "BASTROP 2   " 115.0000 " "  0  :  1 1.014801  1.014801  -46.151480    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6006 "BASTROP 3   "  13.8000 " "  0  :  2 1.040000 1.040000  -45.141843    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6007 "BASTROP 4   "  13.8000 " "  0  :  2 1.040000 1.030585  -46.541158    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6008 "BASTROP 5   "  13.8000 " "  0  :  2 1.040000 1.040000  -45.020130    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6009 "BASTROP 6   "  13.8000 " "  0  :  2 1.040000 1.040000  -43.991316    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6010 "BASTROP 7   "  13.8000 " "  0  :  2 1.040000 1.040000  -44.771917    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 718 "BASTROP"     1 -1 " " 
   6011 "MARION 2 0  " 115.0000 " "  0  :  1 1.007289  1.007289  -52.595785    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 719 "MARION 2"     1 -1 " " 
   6012 "PAIGE 0     " 115.0000 " "  0  :  1 1.030000 1.020000  -49.998432    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 720 "PAIGE"     1 -1 " " 
   6013 "SAN ANTON~59" 115.0000 " "  0  :  1 0.986650  0.986650  -58.169646    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 721 "SAN ANTONIO 42"     1 -1 " " 
   6014 "WAELDER 0   " 115.0000 " "  0  :  1 1.010828  1.010828  -51.980883    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 722 "WAELDER"     1 -1 " " 
   6015 "ATASCOSA 0  " 115.0000 " "  0  :  1 1.001509  1.001509  -56.462291    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 723 "ATASCOSA"     1 -1 " " 
   6016 "SAN ANTON~57" 115.0000 " "  0  :  1 1.003245  1.003245  -57.247275    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 724 "SAN ANTONIO 40"     1 -1 " " 
   6017 "CIBOLO 0    " 115.0000 " "  0  :  1 1.000399  1.000399  -55.488203    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 725 "CIBOLO"     1 -1 " " 
   6018 "AUSTIN 6 0  " 115.0000 " "  0  :  1 0.988991  0.988991  -56.894225    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 726 "AUSTIN 6"     1 -1 " " 
   6019 "AUSTIN 25 0 " 115.0000 " "  0  :  1 0.987733  0.987733  -57.563717    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 727 "AUSTIN 25"     1 -1 " " 
   6020 "HORSESHOE ~1" 115.0000 " "  0  :  1 1.015040  1.015040  -51.837982    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 728 "HORSESHOE BAY"     1 -1 " " 
   6021 "LEANDER 1 0 " 500.0000 " "  0  :  1 1.025183  1.025183  -49.223128    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6022 "LEANDER 1 1 " 230.0000 " "  0  :  1 1.013306  1.013306  -51.936966    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6023 "LEANDER 1 2 " 115.0000 " "  0  :  1 0.996817  0.996817  -55.744073    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 729 "LEANDER 1"     1 -1 " " 
   6024 "AUSTIN 10 0 " 115.0000 " "  0  :  1 1.030000 1.017563  -59.340525    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 730 "AUSTIN 10"     1 -1 " " 
   6025 "SAN ANTON~44" 115.0000 " "  0  :  1 1.030000 1.020000  -57.485172    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 731 "SAN ANTONIO 31"     1 -1 " " 
   6026 "SAN ANTON~68" 115.0000 " "  0  :  1 0.994174  0.994174  -56.295405    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 732 "SAN ANTONIO 49"     1 -1 " " 
   6027 "ELGIN 0     " 115.0000 " "  0  :  1 1.008822  1.008822  -52.734633    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 733 "ELGIN"     1 -1 " " 
   6028 "AUSTIN 31 0 " 115.0000 " "  0  :  1 0.986063  0.986063  -57.307881    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 734 "AUSTIN 31"     1 -1 " " 
   6029 "RUNGE 0     " 115.0000 " "  0  :  1 1.013602  1.013602  -46.775005    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 735 "RUNGE"     1 -1 " " 
   6030 "YOAKUM 0    " 230.0000 " "  0  :  1 1.012859  1.012859  -35.973163    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 736 "YOAKUM"     1 -1 " " 
   6031 "YOAKUM 1    " 115.0000 " "  0  :  1 1.008013  1.008013  -38.635731    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 736 "YOAKUM"     1 -1 " " 
   6032 "AUSTIN 37 0 " 115.0000 " "  0  :  1 0.990278  0.990278  -59.914525    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 737 "AUSTIN 37"     1 -1 " " 
   6033 "PFLUGERVIL~1" 500.0000 " "  0  :  1 1.014426  1.014426  -50.974652    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6034 "PFLUGERVIL~2" 230.0000 " "  0  :  1 1.003286  1.003286  -53.153084    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6035 "PFLUGERVIL~3" 115.0000 " "  0  :  1 0.991822  0.991822  -56.203084    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 738 "PFLUGERVILLE"     1 -1 " " 
   6036 "SAN ANTON~12" 230.0000 " "  0  :  1 1.008071  1.008071  -52.029643    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 739 "SAN ANTONIO 12"     1 -1 " " 
   6037 "SAN ANTON~13" 115.0000 " "  0  :  1 1.002915  1.002915  -54.748312    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 739 "SAN ANTONIO 12"     1 -1 " " 
   6038 "AUSTIN 3 0  " 500.0000 " "  0  :  1 1.023817  1.023817  -49.532066    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6039 "AUSTIN 3 1  " 230.0000 " "  0  :  1 1.003439  1.003439  -53.391170    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6040 "AUSTIN 3 2  " 115.0000 " "  0  :  1 0.989049  0.989049  -57.313792    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6041 "AUSTIN 3 3  "  13.8000 " "  0  :  2 1.040000 1.027820  -49.536526    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6042 "AUSTIN 3 4  "  13.8000 " "  0  :  2 1.040000 1.040000  -49.544328    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 740 "AUSTIN 3"     1 -1 " " 
   6043 "SAN ANTON~67" 115.0000 " "  0  :  1 0.992112  0.992112  -55.799315    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 741 "SAN ANTONIO 48"     1 -1 " " 
   6044 "SAN ANTON~20" 115.0000 " "  0  :  1 0.990466  0.990466  -57.090937    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 742 "SAN ANTONIO 19"     1 -1 " " 
   6045 "SAN ANTON~21" 500.0000 " "  0  :  1 1.022179  1.022179  -49.143124    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6046 "SAN ANTON~22" 230.0000 " "  0  :  1 1.014521  1.014521  -52.283327    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6047 "SAN ANTON~23" 115.0000 " "  0  :  1 1.006069  1.006069  -56.795098    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6048 "SAN ANTON~24"  13.8000 " "  0  :  2 1.040000 1.022179  -49.143124    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6049 "SAN ANTON~25"  13.8000 " "  0  :  2 1.040000 1.022179  -49.143124    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6050 "SAN ANTON~26"  13.8000 " "  0  :  2 1.040000 1.022179  -49.143124    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6051 "SAN ANTON~27"  13.8000 " "  0  :  2 1.040000 1.029487  -48.357067    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6052 "SAN ANTON~28"  13.8000 " "  0  :  2 1.040000 1.022179  -49.143124    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6053 "SAN ANTON~29"  13.8000 " "  0  :  2 1.040000 1.030493  -48.237773    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6054 "SAN ANTON~30"  13.8000 " "  0  :  2 1.040000 1.037735  -47.431310    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 743 "SAN ANTONIO 2"     1 -1 " " 
   6055 "BERGHEIM 0  " 115.0000 " "  0  :  1 1.015623  1.015623  -59.115309    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 744 "BERGHEIM"     1 -1 " " 
   6056 "NEW BRAUNF~9" 500.0000 " "  0  :  1 1.021940  1.021940  -46.727696    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6057 "NEW BRAUN~10" 230.0000 " "  0  :  1 1.015047  1.015047  -49.599546    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6058 "NEW BRAUN~11" 115.0000 " "  0  :  1 1.006858  1.006858  -51.947603    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 745 "NEW BRAUNFELS 2"     1 -1 " " 
   6059 "D HANIS 0   " 115.0000 " "  0  :  1 1.016054  1.016054  -55.715938    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 746 "D HANIS"     1 -1 " " 
   6060 "SAN ANTON~36" 115.0000 " "  0  :  1 0.999567  0.999567  -58.191201    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 747 "SAN ANTONIO 24"     1 -1 " " 
   6061 "AUSTIN 7 0  " 115.0000 " "  0  :  1 0.985805  0.985805  -58.092888    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 748 "AUSTIN 7"     1 -1 " " 
   6062 "BRENHAM 0   " 500.0000 " "  0  :  1 1.014656  1.014656  -33.668984    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6063 "BRENHAM 1   " 230.0000 " "  0  :  1 1.010323  1.010323  -36.702929    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6064 "BRENHAM 2   " 115.0000 " "  0  :  1 1.002551  1.002551  -39.962196    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 749 "BRENHAM"     1 -1 " " 
   6065 "BERTRAM 0   " 115.0000 " "  0  :  1 0.992388  0.992388  -57.086382    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 750 "BERTRAM"     1 -1 " " 
   6066 "MARION 1 0  " 500.0000 " "  0  :  1 1.024019  1.024019  -47.346963    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6067 "MARION 1 1  " 230.0000 " "  0  :  1 1.015913  1.015913  -49.679612    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6068 "MARION 1 2  " 115.0000 " "  0  :  1 1.006793  1.006793  -53.543801    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6069 "MARION 1 3  "  18.0000 " "  0  :  2 1.030000 1.030000  -46.535884    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6070 "MARION 1 4  "  18.0000 " "  0  :  2 1.030000 1.030000  -45.251954    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6071 "MARION 1 5  "  18.0000 " "  0  :  2 1.030000 1.030000  -46.796851    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6072 "MARION 1 6  "  18.0000 " "  0  :  2 1.030000 1.024019  -47.346963    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6073 "MARION 1 7  "  18.0000 " "  0  :  2 1.030000 1.030000  -46.199633    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6074 "MARION 1 8  "  18.0000 " "  0  :  2 1.030000 1.030000  -46.211546    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 751 "MARION 1"     1 -1 " " 
   6075 "LA GRANGE 0 " 500.0000 " "  0  :  1 1.015900  1.015900  -32.143234    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6076 "LA GRANGE 1 " 230.0000 " "  0  :  1 1.016219  1.016219  -34.342643    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6077 "LA GRANGE 2 " 115.0000 " "  0  :  1 1.015025  1.015025  -36.439002    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6078 "LA GRANGE 3 "  22.0000 " "  0  :  2 1.000000 1.007211  -29.024572    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6079 "LA GRANGE 4 "  22.0000 " "  0  :  2 1.000000 1.012359  -31.146567    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6080 "LA GRANGE 5 "  22.0000 " "  0  :  2 1.000000 1.010842  -30.782013    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 752 "LA GRANGE"     1 -1 " " 
   6081 "MARBLE FAL~1" 115.0000 " "  0  :  1 1.019249  1.019249  -50.930184    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6082 "MARBLE FAL~2"  13.8000 " "  0  :  2 1.040000 1.040000  -48.380342    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6083 "MARBLE FAL~3"  13.8000 " "  0  :  2 1.040000 1.040000  -42.001575    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 753 "MARBLE FALLS 1"     1 -1 " " 
   6084 "ROUND ROCK~1" 115.0000 " "  0  :  1 1.000212  1.000212  -55.520058    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6085 "ROUND ROCK~2"  13.8000 " "  0  :  2 1.040000 1.000315  -55.247685    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6086 "ROUND ROCK~3"  13.8000 " "  0  :  2 1.040000 1.000338  -52.773455    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6087 "ROUND ROCK~4"  13.8000 " "  0  :  2 1.040000 1.000212  -55.520058    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6088 "ROUND ROCK~5"  13.8000 " "  0  :  2 1.040000 1.000416  -55.089875    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6089 "ROUND ROCK~6"  13.8000 " "  0  :  2 1.040000 1.000435  -53.988311    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6090 "ROUND ROCK~7"  13.8000 " "  0  :  2 1.040000 1.000405  -53.788457    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 754 "ROUND ROCK 1"     1 -1 " " 
   6091 "WIMBERLEY 0 " 115.0000 " "  0  :  1 1.030000 1.001703  -58.780156    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 755 "WIMBERLEY"     1 -1 " " 
   6092 "GONZALES 0  " 115.0000 " "  0  :  1 1.030000 1.020000  -48.155250    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 756 "GONZALES"     1 -1 " " 
   6093 "SAN ANTON~11" 115.0000 " "  0  :  1 0.993998  0.993998  -56.347205    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 757 "SAN ANTONIO 11"     1 -1 " " 
   6094 "SAN ANTON~15" 115.0000 " "  0  :  1 1.001394  1.001394  -55.876120    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 758 "SAN ANTONIO 14"     1 -1 " " 
   6095 "HUTTO 0     " 115.0000 " "  0  :  1 0.998168  0.998168  -57.818528    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 759 "HUTTO"     1 -1 " " 
   6096 "LULING 0    " 115.0000 " "  0  :  1 1.030000 1.020000  -53.543960    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 760 "LULING"     1 -1 " " 
   6097 "SAN ANTON~32" 115.0000 " "  0  :  1 0.991662  0.991662  -56.883561    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 761 "SAN ANTONIO 21"     1 -1 " " 
   6098 "AUSTIN 12 0 " 115.0000 " "  0  :  1 0.980019  0.980019  -58.600316    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 762 "AUSTIN 12"     1 -1 " " 
   6099 "SAN ANTON~16" 115.0000 " "  0  :  1 0.991789  0.991789  -57.059193    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 763 "SAN ANTONIO 15"     1 -1 " " 
   6100 "ADKINS 0    " 115.0000 " "  0  :  1 0.993104  0.993104  -57.193845    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 764 "ADKINS"     1 -1 " " 
   6101 "WINCHESTER 0" 500.0000 " "  0  :  1 1.018325  1.018325  -33.148816    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6102 "WINCHESTER 1" 230.0000 " "  0  :  1 1.016193  1.016193  -36.313929    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6103 "WINCHESTER 2" 115.0000 " "  0  :  1 1.030000 1.020000  -42.130660    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6104 "WINCHESTER 3"  13.8000 " "  0  :  2 1.040000 1.025682  -32.352130    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6105 "WINCHESTER 4"  13.8000 " "  0  :  2 1.040000 1.029941  -31.870217    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6106 "WINCHESTER 5"  13.8000 " "  0  :  2 1.040000 1.024265  -32.516598    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 765 "WINCHESTER"     1 -1 " " 
   6107 "ROCKDALE 1 0" 500.0000 " "  0  :  1 1.029582  1.029582  -48.079675    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6108 "ROCKDALE 1 1" 230.0000 " "  0  :  1 1.007982  1.007982  -48.094672    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6109 "ROCKDALE 1 2" 115.0000 " "  0  :  1 1.002097  1.002097  -50.975051    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6110 "ROCKDALE 1 3"  13.8000 " "  0  :  2 1.040000 1.040000  -46.348611    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6111 "ROCKDALE 1 4"  13.8000 " "  0  :  2 1.040000 1.040000  -46.407475    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 766 "ROCKDALE 1"     1 -1 " " 
   6112 "NATALIA 0   " 115.0000 " "  0  :  1 0.995737  0.995737  -55.303272    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 767 "NATALIA"     1 -1 " " 
   6113 "AUSTIN 20 0 " 115.0000 " "  0  :  1 0.984834  0.984834  -57.966533    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 768 "AUSTIN 20"     1 -1 " " 
   6114 "SAN ANTON~60" 115.0000 " "  0  :  1 0.982733  0.982733  -58.649977    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 769 "SAN ANTONIO 43"     1 -1 " " 
   6115 "SAN ANTON~69" 115.0000 " "  0  :  1 0.990961  0.990961  -57.362442    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 770 "SAN ANTONIO 5"     1 -1 " " 
   6116 "TAYLOR 0    " 115.0000 " "  0  :  1 0.990680  0.990680  -58.452052    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 771 "TAYLOR"     1 -1 " " 
   6117 "SMITHVILLE 0" 115.0000 " "  0  :  1 1.015418  1.015418  -44.521073    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 772 "SMITHVILLE"     1 -1 " " 
   6118 "CEDAR PARK 0" 500.0000 " "  0  :  1 1.024531  1.024531  -49.664104    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6119 "CEDAR PARK 1" 230.0000 " "  0  :  1 1.006417  1.006417  -53.179337    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6120 "CEDAR PARK 2" 115.0000 " "  0  :  1 0.994704  0.994704  -56.427275    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 773 "CEDAR PARK"     1 -1 " " 
   6121 "SAN ANTON~37" 115.0000 " "  0  :  1 1.001193  1.001193  -57.005974    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 774 "SAN ANTONIO 25"     1 -1 " " 
   6122 "HALLETTSVI~1" 115.0000 " "  0  :  1 1.003134  1.003134  -39.448426    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 775 "HALLETTSVILLE"     1 -1 " " 
   6123 "AUSTIN 5 0  " 115.0000 " "  0  :  1 0.982752  0.982752  -57.869933    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 776 "AUSTIN 5"     1 -1 " " 
   6124 "NEW BRAUN~12" 115.0000 " "  0  :  1 0.999719  0.999719  -54.146273    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 777 "NEW BRAUNFELS 3"     1 -1 " " 
   6125 "SUTHERLAND~1" 115.0000 " "  0  :  1 0.991773  0.991773  -54.393602    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 778 "SUTHERLAND SPRINGS"     1 -1 " " 
   6126 "AUSTIN 34 0 " 115.0000 " "  0  :  1 0.987683  0.987683  -57.322137    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 779 "AUSTIN 34"     1 -1 " " 
   6127 "CAMERON 0   " 115.0000 " "  0  :  1 1.030000 0.996612  -52.976736    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 780 "CAMERON"     1 -1 " " 
   6128 "SAN ANTON~49" 115.0000 " "  0  :  1 0.986781  0.986781  -58.659778    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 781 "SAN ANTONIO 35"     1 -1 " " 
   6129 "MEDINA 0    " 115.0000 " "  0  :  1 0.993928  0.993928  -57.564686    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 782 "MEDINA"     1 -1 " " 
   6130 "MANCHACA 0  " 115.0000 " "  0  :  1 0.988910  0.988910  -57.003515    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 783 "MANCHACA"     1 -1 " " 
   6131 "SPRING BRA~1" 115.0000 " "  0  :  1 0.987280  0.987280  -57.600295    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 784 "SPRING BRANCH"     1 -1 " " 
   6132 "AUSTIN 19 0 " 115.0000 " "  0  :  1 0.978185  0.978185  -58.864572    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 785 "AUSTIN 19"     1 -1 " " 
   6133 "FLATONIA 0  " 115.0000 " "  0  :  1 1.008022  1.008022  -49.999418    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 786 "FLATONIA"     1 -1 " " 
   6134 "GRANGER 0   " 115.0000 " "  0  :  1 1.011291  1.011291  -57.583418    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 787 "GRANGER"     1 -1 " " 
   6135 "FAYETTEVIL~1" 115.0000 " "  0  :  1 1.002015  1.002015  -37.892541    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 788 "FAYETTEVILLE"     1 -1 " " 
   6136 "GEORGETOWN~2" 115.0000 " "  0  :  1 1.003335  1.003335  -57.710137    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 789 "GEORGETOWN 2"     1 -1 " " 
   6137 "AUSTIN 35 0 " 115.0000 " "  0  :  1 0.978043  0.978043  -59.868034    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 790 "AUSTIN 35"     1 -1 " " 
   6138 "PIPE CREEK 0" 115.0000 " "  0  :  1 1.002088  1.002088  -59.434947    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 791 "PIPE CREEK"     1 -1 " " 
   6139 "RED ROCK 0  " 115.0000 " "  0  :  1 1.004569  1.004569  -52.898826    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 792 "RED ROCK"     1 -1 " " 
   6140 "JARRELL 0   " 115.0000 " "  0  :  1 1.006739  1.006739  -56.582944    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 793 "JARRELL"     1 -1 " " 
   6141 "SAN ANTONI~1" 500.0000 " "  0  :  1 1.024081  1.024081  -46.402368    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6142 "SAN ANTONI~2" 230.0000 " "  0  :  1 1.015093  1.015093  -49.965762    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6143 "SAN ANTONI~3" 115.0000 " "  0  :  1 1.011372  1.011372  -53.501197    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6144 "SAN ANTONI~4"  13.8000 " "  0  :  2 1.030000 1.024081  -46.402368    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6145 "SAN ANTONI~5"  13.8000 " "  0  :  2 1.030000 1.030000  -43.270787    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6146 "SAN ANTONI~6"  13.8000 " "  0  :  2 1.030000 1.030000  -43.386254    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6147 "SAN ANTONI~7"  13.8000 " "  0  :  2 1.030000 1.030000  -44.109558    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6148 "SAN ANTONI~8"  13.8000 " "  0  :  2 1.030000 1.024081  -46.402368    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6149 "SAN ANTONI~9"  13.8000 " "  0  :  2 1.030000 1.030000  -45.840239    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 794 "SAN ANTONIO 1"     1 -1 " " 
   6150 "SAN ANTON~50" 115.0000 " "  0  :  1 1.009518  1.009518  -57.934254    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 795 "SAN ANTONIO 36"     1 -1 " " 
   6151 "SCHULENBUR~1" 115.0000 " "  0  :  1 1.030000 1.020000  -43.235281    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 796 "SCHULENBURG"     1 -1 " " 
   6152 "SAN ANTON~33" 230.0000 " "  0  :  1 1.010465  1.010465  -53.097064    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 797 "SAN ANTONIO 22"     1 -1 " " 
   6153 "SAN ANTON~34" 115.0000 " "  0  :  1 0.990542  0.990542  -55.254344    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 797 "SAN ANTONIO 22"     1 -1 " " 
   6154 "DRIPPING S~1" 115.0000 " "  0  :  1 0.990880  0.990880  -56.379406    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 798 "DRIPPING SPRINGS"     1 -1 " " 
   6155 "SAN ANTON~38" 115.0000 " "  0  :  1 0.986376  0.986376  -56.214168    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 799 "SAN ANTONIO 26"     1 -1 " " 
   6156 "MARBLE FA~11" 115.0000 " "  0  :  1 1.011498  1.011498  -51.793344    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 800 "MARBLE FALLS 3"     1 -1 " " 
   6157 "BOERNE 1 0  " 115.0000 " "  0  :  1 0.996357  0.996357  -59.173765    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 801 "BOERNE 1"     1 -1 " " 
   6158 "WASHINGTON 0" 115.0000 " "  0  :  1 1.030000 1.020000  -43.310626    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 802 "WASHINGTON"     1 -1 " " 
   6159 "SCHERTZ 0   " 115.0000 " "  0  :  1 0.999166  0.999166  -56.375804    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 803 "SCHERTZ"     1 -1 " " 
   6160 "AUSTIN 8 0  " 115.0000 " "  0  :  1 0.985425  0.985425  -57.632833    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 804 "AUSTIN 8"     1 -1 " " 
   6161 "SEGUIN 1 0  " 500.0000 " "  0  :  1 1.023768  1.023768  -45.517462    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6162 "SEGUIN 1 1  " 230.0000 " "  0  :  1 1.017347  1.017347  -49.105834    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6163 "SEGUIN 1 2  " 115.0000 " "  0  :  1 1.010126  1.010126  -51.651626    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6164 "SEGUIN 1 3  "  13.8000 " "  0  :  2 1.030000 1.030000  -44.880835    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6165 "SEGUIN 1 4  "  13.8000 " "  0  :  2 1.030000 1.030000  -44.809174    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6166 "SEGUIN 1 5  "  13.8000 " "  0  :  2 1.030000 1.030000  -45.221560    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6167 "SEGUIN 1 6  "  13.8000 " "  0  :  2 1.030000 1.030000  -44.960579    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 805 "SEGUIN 1"     1 -1 " " 
   6168 "SAN ANTON~62" 115.0000 " "  0  :  1 0.990230  0.990230  -58.211482    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 806 "SAN ANTONIO 45"     1 -1 " " 
   6169 "SAN ANTON~75" 500.0000 " "  0  :  1 1.025804  1.025804  -46.041550    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6170 "SAN ANTON~76" 230.0000 " "  0  :  1 1.016947  1.016947  -50.271244    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6171 "SAN ANTON~77" 115.0000 " "  0  :  1 1.003095  1.003095  -53.489989    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 807 "SAN ANTONIO 52"     1 -1 " " 
   6172 "CUERO 2 0   " 230.0000 " "  0  :  1 1.011081  1.011081  -36.815353    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 808 "CUERO 2"     1 -1 " " 
   6173 "CUERO 2 1   " 115.0000 " "  0  :  1 1.010839  1.010839  -39.005232    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 808 "CUERO 2"     1 -1 " " 
   6174 "SAN ANTON~10" 115.0000 " "  0  :  1 0.997989  0.997989  -57.222986    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 809 "SAN ANTONIO 10"     1 -1 " " 
   6175 "AUSTIN 16 0 " 115.0000 " "  0  :  1 0.983618  0.983618  -58.057617    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 810 "AUSTIN 16"     1 -1 " " 
   6176 "AUSTIN 39 0 " 115.0000 " "  0  :  1 0.994820  0.994820  -56.775257    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 811 "AUSTIN 39"     1 -1 " " 
   6177 "SAN ANTON~73" 230.0000 " "  0  :  1 1.030000 1.020000  -52.176338    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 812 "SAN ANTONIO 51"     1 -1 " " 
   6178 "SAN ANTON~74" 115.0000 " "  0  :  1 1.006047  1.006047  -55.336707    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 812 "SAN ANTONIO 51"     1 -1 " " 
   6179 "SAN ANTON~58" 115.0000 " "  0  :  1 1.002239  1.002239  -57.113167    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 813 "SAN ANTONIO 41"     1 -1 " " 
   6180 "LA VERNIA 0 " 115.0000 " "  0  :  1 0.989130  0.989130  -55.730504    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 814 "LA VERNIA"     1 -1 " " 
   6181 "MANOR 0     " 115.0000 " "  0  :  1 1.002757  1.002757  -57.094455    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 815 "MANOR"     1 -1 " " 
   6182 "SAN ANTON~54" 115.0000 " "  0  :  1 0.990536  0.990536  -58.563831    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 816 "SAN ANTONIO 38"     1 -1 " " 
   6183 "GIDDINGS 0  " 115.0000 " "  0  :  1 1.007062  1.007062  -43.612933    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 817 "GIDDINGS"     1 -1 " " 
   6184 "AUSTIN 32 0 " 115.0000 " "  0  :  1 0.981674  0.981674  -58.889196    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 818 "AUSTIN 32"     1 -1 " " 
   6185 "AUSTIN 38 0 " 115.0000 " "  0  :  1 0.983872  0.983872  -58.677697    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 819 "AUSTIN 38"     1 -1 " " 
   6186 "AUSTIN 30 0 " 115.0000 " "  0  :  1 0.991245  0.991245  -57.091187    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 820 "AUSTIN 30"     1 -1 " " 
   6187 "AUSTIN 28 0 " 115.0000 " "  0  :  1 0.988472  0.988472  -57.664702    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 821 "AUSTIN 28"     1 -1 " " 
   6188 "COLUMBUS 0  " 230.0000 " "  0  :  1 1.014535  1.014535  -33.751656    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 822 "COLUMBUS"     1 -1 " " 
   6189 "COLUMBUS 1  " 115.0000 " "  0  :  1 1.011083  1.011083  -36.481053    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 822 "COLUMBUS"     1 -1 " " 
   6190 "SHINER 0    " 115.0000 " "  0  :  1 1.009778  1.009778  -47.055407    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 823 "SHINER"     1 -1 " " 
   6191 "SAN ANTON~42" 115.0000 " "  0  :  1 0.993795  0.993795  -56.295775    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 824 "SAN ANTONIO 3"     1 -1 " " 
   6192 "CALDWELL 0  " 230.0000 " "  0  :  1 1.004233  1.004233  -43.334277    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 825 "CALDWELL"     1 -1 " " 
   6193 "CALDWELL 1  " 115.0000 " "  0  :  1 0.997742  0.997742  -45.156398    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 825 "CALDWELL"     1 -1 " " 
   6194 "AUSTIN 18 0 " 115.0000 " "  0  :  1 0.987392  0.987392  -56.720221    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 826 "AUSTIN 18"     1 -1 " " 
   6195 "INDUSTRY 0  " 115.0000 " "  0  :  1 0.989587  0.989587  -39.418126    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 827 "INDUSTRY"     1 -1 " " 
   6196 "DALE 0      " 115.0000 " "  0  :  1 0.998461  0.998461  -55.664524    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 828 "DALE"     1 -1 " " 
   6197 "SAN ANTON~51" 500.0000 " "  0  :  1 1.019368  1.019368  -48.682962    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6198 "SAN ANTON~52" 230.0000 " "  0  :  1 1.008383  1.008383  -53.278197    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6199 "SAN ANTON~53" 115.0000 " "  0  :  1 1.005217  1.005217  -56.072097    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 829 "SAN ANTONIO 37"     1 -1 " " 
   6200 "SAN ANTON~19" 115.0000 " "  0  :  1 0.985701  0.985701  -57.383381    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 830 "SAN ANTONIO 18"     1 -1 " " 
   6201 "SAN ANTON~47" 115.0000 " "  0  :  1 0.997962  0.997962  -58.641642    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 831 "SAN ANTONIO 33"     1 -1 " " 
   6202 "MARTINDALE 0" 115.0000 " "  0  :  1 1.008767  1.008767  -52.613631    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 832 "MARTINDALE"     1 -1 " " 
   6203 "SAN ANTON~18" 115.0000 " "  0  :  1 0.988700  0.988700  -58.016683    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 833 "SAN ANTONIO 17"     1 -1 " " 
   6204 "SAN ANTON~35" 115.0000 " "  0  :  1 0.992295  0.992295  -57.247913    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 834 "SAN ANTONIO 23"     1 -1 " " 
   6205 "AUSTIN 29 0 " 115.0000 " "  0  :  1 0.984659  0.984659  -57.389584    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 835 "AUSTIN 29"     1 -1 " " 
   6206 "LEXINGTON 0 " 115.0000 " "  0  :  1 0.999702  0.999702  -44.721805    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 836 "LEXINGTON"     1 -1 " " 
   6207 "LEANDER 2 0 " 115.0000 " "  0  :  1 1.030000 1.020000  -58.479228    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 837 "LEANDER 2"     1 -1 " " 
   6208 "AUSTIN 15 0 " 115.0000 " "  0  :  1 0.984616  0.984616  -58.803848    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 838 "AUSTIN 15"     1 -1 " " 
   6209 "MICO 0      " 115.0000 " "  0  :  1 1.001041  1.001041  -56.127462    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 839 "MICO"     1 -1 " " 
   6210 "MARBLE FAL~4" 500.0000 " "  0  :  1 1.033332  1.033332  -46.496658    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6211 "MARBLE FAL~5" 230.0000 " "  0  :  1 1.026664  1.026664  -48.484966    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6212 "MARBLE FAL~6" 115.0000 " "  0  :  1 1.019819  1.019819  -51.170249    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6213 "MARBLE FAL~7"  13.8000 " "  0  :  2 1.040000 1.040000  -42.252352    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6214 "MARBLE FAL~8"  13.8000 " "  0  :  2 1.040000 1.040000  -38.364177    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6215 "MARBLE FAL~9"  13.8000 " "  0  :  2 1.040000 1.040000  -44.410867    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6216 "MARBLE FA~10"  13.8000 " "  0  :  2 1.040000 1.040000  -41.798416    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 840 "MARBLE FALLS 2"     1 -1 " " 
   6217 "AUSTIN 36 0 " 115.0000 " "  0  :  1 0.980744  0.980744  -60.225488    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 841 "AUSTIN 36"     1 -1 " " 
   6218 "LOCKHART 0  " 115.0000 " "  0  :  1 0.984311  0.984311  -56.743214    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 842 "LOCKHART"     1 -1 " " 
   6219 "AUSTIN 17 0 " 115.0000 " "  0  :  1 0.990908  0.990908  -58.708719    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 843 "AUSTIN 17"     1 -1 " " 
   6220 "SAN ANTON~14" 115.0000 " "  0  :  1 0.998562  0.998562  -55.971907    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 844 "SAN ANTONIO 13"     1 -1 " " 
   6221 "FALLS CITY 0" 115.0000 " "  0  :  1 1.030000 1.020000  -49.892748    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 845 "FALLS CITY"     1 -1 " " 
   6222 "AUSTIN 27 0 " 230.0000 " "  0  :  1 0.998548  0.998548  -54.026601    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 846 "AUSTIN 27"     1 -1 " " 
   6223 "AUSTIN 27 1 " 115.0000 " "  0  :  1 0.989072  0.989072  -56.598830    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 846 "AUSTIN 27"     1 -1 " " 
   6224 "AUSTIN 23 0 " 115.0000 " "  0  :  1 0.982494  0.982494  -58.719620    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 847 "AUSTIN 23"     1 -1 " " 
   6225 "SAN ANTON~39" 115.0000 " "  0  :  1 0.986506  0.986506  -57.539036    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 848 "SAN ANTONIO 27"     1 -1 " " 
   6226 "BLANCO 0    " 115.0000 " "  0  :  1 1.008238  1.008238  -60.636792    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 849 "BLANCO"     1 -1 " " 
   6227 "AUSTIN 24 0 " 115.0000 " "  0  :  1 0.982482  0.982482  -57.969276    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 850 "AUSTIN 24"     1 -1 " " 
   6228 "SAN MARCOS 0" 500.0000 " "  0  :  1 1.019169  1.019169  -47.455314    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6229 "SAN MARCOS 1" 230.0000 " "  0  :  1 1.030000 1.020000  -51.613867    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6230 "SAN MARCOS 2" 115.0000 " "  0  :  1 0.999398  0.999398  -55.564610    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 851 "SAN MARCOS"     1 -1 " " 
   6231 "BUDA 0      " 115.0000 " "  0  :  1 0.983398  0.983398  -57.349675    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 852 "BUDA"     1 -1 " " 
   6232 "DEL VALLE 0 " 115.0000 " "  0  :  1 0.995889  0.995889  -54.495963    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 853 "DEL VALLE"     1 -1 " " 
   6233 "AUSTIN 4 0  " 115.0000 " "  0  :  1 0.980302  0.980302  -58.175985    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 854 "AUSTIN 4"     1 -1 " " 
   6234 "SAN ANTON~70" 500.0000 " "  0  :  1 1.018946  1.018946  -49.405551    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6235 "SAN ANTON~71" 230.0000 " "  0  :  1 1.015420  1.015420  -50.902517    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6236 "SAN ANTON~72" 115.0000 " "  0  :  1 0.999020  0.999020  -55.023697    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 855 "SAN ANTONIO 50"     1 -1 " " 
   6237 "BURLINGTON 0" 115.0000 " "  0  :  1 1.002040  1.002040  -53.325714    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 856 "BURLINGTON"     1 -1 " " 
   6238 "AUSTIN 13 0 " 115.0000 " "  0  :  1 0.979416  0.979416  -58.526225    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 857 "AUSTIN 13"     1 -1 " " 
   6239 "ELMENDORF 0 " 500.0000 " "  0  :  1 1.031600  1.031600  -44.217834    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6240 "ELMENDORF 1 " 230.0000 " "  0  :  1 1.012468  1.012468  -48.604875    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6241 "ELMENDORF 2 " 115.0000 " "  0  :  1 0.994003  0.994003  -53.685880    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6242 "ELMENDORF 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -42.690619    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6243 "ELMENDORF 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -42.338552    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6244 "ELMENDORF 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -41.626153    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6245 "ELMENDORF 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -42.029677    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6246 "ELMENDORF 7 "  13.8000 " "  0  :  2 1.040000 1.040000  -43.096515    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6247 "ELMENDORF 8 "  13.8000 " "  0  :  2 1.040000 1.039518  -43.377912    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6248 "ELMENDORF 9 "  13.8000 " "  0  :  2 1.040000 1.040000  -42.514860    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6249 "ELMENDORF 10"  13.8000 " "  0  :  2 1.040000 1.040000  -41.754605    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 858 "ELMENDORF"     1 -1 " " 
   6250 "SAN ANTON~78" 115.0000 " "  0  :  1 0.991401  0.991401  -57.638163    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 859 "SAN ANTONIO 6"     1 -1 " " 
   6251 "CANYON LAK~1" 115.0000 " "  0  :  1 0.989341  0.989341  -59.057496    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 860 "CANYON LAKE"     1 -1 " " 
   6252 "JOHNSON CI~1" 115.0000 " "  0  :  1 1.004603  1.004603  -53.530016    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 861 "JOHNSON CITY"     1 -1 " " 
   6253 "YORKTOWN 0  " 115.0000 " "  0  :  1 1.013247  1.013247  -42.105377    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 862 "YORKTOWN"     1 -1 " " 
   6254 "AUSTIN 2 0  " 500.0000 " "  0  :  1 1.021071  1.021071  -49.018351    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6255 "AUSTIN 2 1  " 230.0000 " "  0  :  1 1.012406  1.012406  -51.164528    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6256 "AUSTIN 2 2  " 115.0000 " "  0  :  1 0.994443  0.994443  -55.859171    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6257 "AUSTIN 2 3  "  13.8000 " "  0  :  2 1.020000 1.020000  -48.645757    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6258 "AUSTIN 2 4  "  13.8000 " "  0  :  2 1.020000 1.020000  -47.730829    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6259 "AUSTIN 2 5  "  13.8000 " "  0  :  2 1.020000 1.021071  -49.018351    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6260 "AUSTIN 2 6  "  13.8000 " "  0  :  2 1.020000 1.020000  -48.571236    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 863 "AUSTIN 2"     1 -1 " " 
   6261 "LACKLAND A~1" 115.0000 " "  0  :  1 0.987302  0.987302  -58.379134    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 864 "LACKLAND A F B"     1 -1 " " 
   6262 "LIBERTY HI~1" 115.0000 " "  0  :  1 0.991650  0.991650  -56.719814    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 865 "LIBERTY HILL"     1 -1 " " 
   6263 "KENEDY 0    " 230.0000 " "  0  :  1 1.007298  1.007298  -42.392408    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 866 "KENEDY"     1 -1 " " 
   6264 "KENEDY 1    " 115.0000 " "  0  :  1 1.004401  1.004401  -43.969857    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 866 "KENEDY"     1 -1 " " 
   6265 "CUERO 1 0   " 115.0000 " "  0  :  1 1.012942  1.012942  -39.684256    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6266 "CUERO 1 1   "  13.8000 " "  0  :  2 1.040000 1.017262  -39.089141    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6267 "CUERO 1 2   "  13.8000 " "  0  :  2 1.040000 1.028206  -37.527084    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6268 "CUERO 1 3   "  13.8000 " "  0  :  2 1.040000 1.016222  -39.256117    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6269 "CUERO 1 4   "  13.8000 " "  0  :  2 1.040000 1.029204  -37.379573    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6270 "CUERO 1 5   "  13.8000 " "  0  :  2 1.040000 1.012942  -39.684256    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6271 "CUERO 1 6   "  13.8000 " "  0  :  2 1.040000 1.012942  -39.684256    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6272 "CUERO 1 7   "  13.8000 " "  0  :  2 1.040000 1.012942  -39.684256    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6273 "CUERO 1 8   "  13.8000 " "  0  :  2 1.040000 1.012942  -39.684256    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6274 "CUERO 1 9   "  13.8000 " "  0  :  2 1.040000 1.026136  -37.766648    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 867 "CUERO 1"     1 -1 " " 
   6275 "SAN ANTON~31" 115.0000 " "  0  :  1 0.984897  0.984897  -57.415369    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 868 "SAN ANTONIO 20"     1 -1 " " 
   6276 "VON ORMY 0  " 115.0000 " "  0  :  1 0.993987  0.993987  -58.747105    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 869 "VON ORMY"     1 -1 " " 
   6277 "KYLE 0      " 230.0000 " "  0  :  1 1.010922  1.010922  -52.043030    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 870 "KYLE"     1 -1 " " 
   6278 "KYLE 1      " 115.0000 " "  0  :  1 0.995838  0.995838  -55.328941    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 870 "KYLE"     1 -1 " " 
   6279 "SEGUIN 2 0  " 230.0000 " "  0  :  1 1.015959  1.015959  -49.423212    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 871 "SEGUIN 2"     1 -1 " " 
   6280 "SEGUIN 2 1  " 115.0000 " "  0  :  1 1.006642  1.006642  -51.946358    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 871 "SEGUIN 2"     1 -1 " " 
   6281 "UNIVERSAL ~1" 115.0000 " "  0  :  1 1.005299  1.005299  -56.868793    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 872 "UNIVERSAL CITY"     1 -1 " " 
   6282 "SPICEWOOD 0 " 115.0000 " "  0  :  1 1.013972  1.013972  -55.941414    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 873 "SPICEWOOD"     1 -1 " " 
   6283 "SAINT HEDW~1" 115.0000 " "  0  :  1 1.004816  1.004816  -57.152617    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 874 "SAINT HEDWIG"     1 -1 " " 
   6284 "SAN ANTON~17" 115.0000 " "  0  :  1 0.994550  0.994550  -56.043520    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 875 "SAN ANTONIO 16"     1 -1 " " 
   6285 "BOERNE 2 0  " 230.0000 " "  0  :  1 1.012610  1.012610  -55.716630    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 876 "BOERNE 2"     1 -1 " " 
   6286 "BOERNE 2 1  " 115.0000 " "  0  :  1 1.030000 1.020000  -58.278583    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 876 "BOERNE 2"     1 -1 " " 
   6287 "SAN ANTON~45" 230.0000 " "  0  :  1 1.005588  1.005588  -52.758013    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 877 "SAN ANTONIO 32"     1 -1 " " 
   6288 "SAN ANTON~46" 115.0000 " "  0  :  1 0.988995  0.988995  -56.812550    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 877 "SAN ANTONIO 32"     1 -1 " " 
   6289 "AUSTIN 26 0 " 115.0000 " "  0  :  1 0.981177  0.981177  -58.322723    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 878 "AUSTIN 26"     1 -1 " " 
   6290 "AUSTIN 21 0 " 115.0000 " "  0  :  1 0.990522  0.990522  -57.977379    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 879 "AUSTIN 21"     1 -1 " " 
   6291 "SAN ANTON~61" 115.0000 " "  0  :  1 1.003619  1.003619  -57.015809    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 880 "SAN ANTONIO 44"     1 -1 " " 
   6292 "CEDAR CREE~1" 500.0000 " "  0  :  1 1.022972  1.022972  -48.343658    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6293 "CEDAR CREE~2" 230.0000 " "  0  :  1 1.010330  1.010330  -51.355345    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6294 "CEDAR CREE~3" 115.0000 " "  0  :  1 1.000212  1.000212  -53.764954    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6295 "CEDAR CREE~4"  13.8000 " "  0  :  2 1.020000 1.021053  -48.033501    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6296 "CEDAR CREE~5"  13.8000 " "  0  :  2 1.020000 1.021324  -48.078765    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6297 "CEDAR CREE~6"  13.8000 " "  0  :  2 1.020000 1.020000  -47.623740    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 881 "CEDAR CREEK 1"     1 -1 " " 
   6298 "NEW BRAUNF~1" 500.0000 " "  0  :  1 1.020529  1.020529  -46.626583    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6299 "NEW BRAUNF~2" 230.0000 " "  0  :  1 1.018747  1.018747  -48.832901    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6300 "NEW BRAUNF~3" 115.0000 " "  0  :  1 1.010460  1.010460  -51.264047    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6301 "NEW BRAUNF~4"  22.0000 " "  0  :  2 1.000000 1.020529  -46.626583    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6302 "NEW BRAUNF~5"  22.0000 " "  0  :  2 1.000000 1.014025  -43.669479    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6303 "NEW BRAUNF~6"  22.0000 " "  0  :  2 1.000000 1.018648  -45.761190    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6304 "NEW BRAUNF~7"  22.0000 " "  0  :  2 1.000000 1.015296  -44.145912    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6305 "NEW BRAUNF~8"  22.0000 " "  0  :  2 1.000000 1.014116  -43.632989    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 882 "NEW BRAUNFELS 1"     1 -1 " " 
   6306 "AUSTIN 11 0 " 115.0000 " "  0  :  1 0.984407  0.984407  -57.615738    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 883 "AUSTIN 11"     1 -1 " " 
   6307 "SAN ANTON~55" 115.0000 " "  0  :  1 0.985410  0.985410  -57.352754    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 884 "SAN ANTONIO 39"     1 -1 " " 
   6308 "HONDO 0     " 230.0000 " "  0  :  1 1.015759  1.015759  -51.578681    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 885 "HONDO"     1 -1 " " 
   6309 "HONDO 1     " 115.0000 " "  0  :  1 1.004990  1.004990  -55.169894    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 885 "HONDO"     1 -1 " " 
   6310 "SAN ANTON~56" 115.0000 " "  0  :  1 1.003773  1.003773  -55.677512    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 886 "SAN ANTONIO 4"     1 -1 " " 
   6311 "NEW ULM 0   " 115.0000 " "  0  :  1 1.014093  1.014093  -38.861838    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 887 "NEW ULM"     1 -1 " " 
   6312 "SAN ANTON~80" 115.0000 " "  0  :  1 1.009604  1.009604  -54.900641    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 888 "SAN ANTONIO 8"     1 -1 " " 
   6313 "AUSTIN 33 0 " 115.0000 " "  0  :  1 0.991340  0.991340  -58.064127    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 889 "AUSTIN 33"     1 -1 " " 
   6314 "BULVERDE 0  " 115.0000 " "  0  :  1 0.996004  0.996004  -57.494969    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 890 "BULVERDE"     1 -1 " " 
   6315 "GEORGETOWN~3" 230.0000 " "  0  :  1 1.010273  1.010273  -52.820107    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6316 "GEORGETOWN~4" 161.0000 " "  0  :  1 1.012360  1.012360  -53.561551    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6317 "GEORGETOWN~5" 161.0000 " "  0  :  1 1.001709  1.001709  -55.008175    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6318 "GEORGETOWN~6" 161.0000 " "  0  :  1 0.990050  0.990050  -56.757734    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6319 "GEORGETOWN~7" 115.0000 " "  0  :  1 0.981867  0.981867  -58.045893    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 891 "GEORGETOWN 3"     1 -1 " " 
   6320 "SAN ANTON~81" 115.0000 " "  0  :  1 1.030000 1.010654  -55.849785    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 892 "SAN ANTONIO 9"     1 -1 " " 
   6321 "FLORESVILL~1" 230.0000 " "  0  :  1 1.006024  1.006024  -47.290894    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 893 "FLORESVILLE"     1 -1 " " 
   6322 "FLORESVILL~2" 115.0000 " "  0  :  1 1.003694  1.003694  -49.991156    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 893 "FLORESVILLE"     1 -1 " " 
   6323 "SAN ANTON~41" 115.0000 " "  0  :  1 0.989167  0.989167  -56.970390    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 894 "SAN ANTONIO 29"     1 -1 " " 
   6324 "SAN ANTON~79" 115.0000 " "  0  :  1 0.991474  0.991474  -56.527291    6   22 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 895 "SAN ANTONIO 7"     1 -1 " " 
   6325 "BUCKHOLTS 0 " 115.0000 " "  0  :  1 1.002641  1.002641  -54.299140    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 896 "BUCKHOLTS"     1 -1 " " 
   6326 "SOMERVILLE 0" 115.0000 " "  0  :  1 0.989984  0.989984  -46.257406    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 897 "SOMERVILLE"     1 -1 " " 
   6327 "WEIMAR 0    " 115.0000 " "  0  :  1 1.009880  1.009880  -39.846142    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 898 "WEIMAR"     1 -1 " " 
   6328 "COMFORT 0   " 115.0000 " "  0  :  1 1.000010  1.000010  -59.146048    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 899 "COMFORT"     1 -1 " " 
   6329 "NORDHEIM 0  " 115.0000 " "  0  :  1 1.012680  1.012680  -44.261218    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 900 "NORDHEIM"     1 -1 " " 
   6330 "AUSTIN 9 0  " 115.0000 " "  0  :  1 0.983193  0.983193  -59.178951    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 901 "AUSTIN 9"     1 -1 " " 
   6331 "AUSTIN 22 0 " 115.0000 " "  0  :  1 1.030000 0.990328  -58.571849    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 902 "AUSTIN 22"     1 -1 " " 
   6332 "HELOTES 0   " 115.0000 " "  0  :  1 1.000053  1.000053  -56.637882    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 903 "HELOTES"     1 -1 " " 
   6333 "SAN ANTON~64" 500.0000 " "  0  :  1 1.018755  1.018755  -48.912375    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6334 "SAN ANTON~65" 230.0000 " "  0  :  1 1.015072  1.015072  -51.587148    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6335 "SAN ANTON~66" 115.0000 " "  0  :  1 0.993043  0.993043  -55.616852    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 904 "SAN ANTONIO 47"     1 -1 " " 
   6336 "BANDERA 0   " 115.0000 " "  0  :  1 0.991236  0.991236  -58.846901    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 905 "BANDERA"     1 -1 " " 
   6337 "SAN ANTON~43" 115.0000 " "  0  :  1 1.006096  1.006096  -56.947290    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 906 "SAN ANTONIO 30"     1 -1 " " 
   6338 "ROCKDALE 2 0" 115.0000 " "  0  :  1 0.989408  0.989408  -52.880451    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 907 "ROCKDALE 2"     1 -1 " " 
   6339 "CEDAR CREE~7" 115.0000 " "  0  :  1 0.997114  0.997114  -53.970673    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 908 "CEDAR CREEK 2"     1 -1 " " 
   6340 "NIXON 0     " 115.0000 " "  0  :  1 1.009752  1.009752  -51.759904    6   24 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 909 "NIXON"     1 -1 " " 
   6341 "CHAPPELL H~1" 115.0000 " "  0  :  1 1.002087  1.002087  -42.005501    6   25 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 910 "CHAPPELL HILL"     1 -1 " " 
   6342 "ROUND ROCK~9" 500.0000 " "  0  :  1 1.013430  1.013430  -51.161065    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6343 "ROUND ROC~10" 230.0000 " "  0  :  1 1.003996  1.003996  -53.537474    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6344 "ROUND ROC~11" 115.0000 " "  0  :  1 0.998516  0.998516  -55.606827    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 911 "ROUND ROCK 3"     1 -1 " " 
   6345 "AUSTIN 14 0 " 115.0000 " "  0  :  1 0.984332  0.984332  -58.346000    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 912 "AUSTIN 14"     1 -1 " " 
   6346 "LEMING 0    " 115.0000 " "  0  :  1 0.994522  0.994522  -52.988984    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 360 "LEMING"     1 -1 " " 
   6349 "AUSTIN 1 0  " 500.0000 " "  0  :  2 1.040000 1.027175  -49.652170    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6350 "AUSTIN 1 1  " 230.0000 " "  0  :  1 1.014542  1.014542  -51.853906    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6351 "AUSTIN 1 2  " 115.0000 " "  0  :  1 0.995125  0.995125  -56.366312    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 914 "AUSTIN 1"     1 -1 " " 
   6352 "SAN ANTON~40" 115.0000 " "  0  :  1 1.004838  1.004838  -56.825664    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 915 "SAN ANTONIO 28"     1 -1 " " 
   6353 "ROUND ROCK~8" 115.0000 " "  0  :  1 0.995135  0.995135  -56.812769    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 916 "ROUND ROCK 2"     1 -1 " " 
   6354 "ROUND ROC~12" 230.0000 " "  0  :  1 1.002698  1.002698  -53.829648    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 917 "ROUND ROCK 4"     1 -1 " " 
   6355 "ROUND ROC~13" 115.0000 " "  0  :  1 0.998449  0.998449  -55.251691    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 917 "ROUND ROCK 4"     1 -1 " " 
   6356 "SAN ANTON~48" 115.0000 " "  0  :  1 1.030000 1.020000  -58.382576    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 918 "SAN ANTONIO 34"     1 -1 " " 
   6357 "DEVINE 0    " 115.0000 " "  0  :  1 1.010990  1.010990  -54.370847    6   26 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 919 "DEVINE"     1 -1 " " 
   6358 "GEORGETOWN~1" 115.0000 " "  0  :  1 1.030000 1.020000  -58.681728    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 920 "GEORGETOWN 1"     1 -1 " " 
   6359 "BURNET 0    " 230.0000 " "  0  :  1 1.020150  1.020150  -49.563469    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 921 "BURNET"     1 -1 " " 
   6360 "BURNET 1    " 115.0000 " "  0  :  1 0.998080  0.998080  -49.890752    6   23 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 921 "BURNET"     1 -1 " " 
   7001 "INEZ 0      " 115.0000 " "  0  :  1 0.998825  0.998825  -35.897275    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 922 "INEZ"     1 -1 " " 
   7002 "PASADENA 2 0" 500.0000 " "  0  :  1 1.030890  1.030890  -25.167512    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7003 "PASADENA 2 1" 230.0000 " "  0  :  1 1.015728  1.015728  -29.461772    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7004 "PASADENA 2 2" 115.0000 " "  0  :  1 1.008897  1.008897  -34.145434    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7005 "PASADENA 2 3"  13.8000 " "  0  :  2 1.040000 1.040000  -23.009840    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7006 "PASADENA 2 4"  13.8000 " "  0  :  2 1.040000 1.040000  -23.940836    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7007 "PASADENA 2 5"  13.8000 " "  0  :  2 1.040000 1.040000  -23.320668    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7008 "PASADENA 2 6"  13.8000 " "  0  :  2 1.040000 1.040000  -23.227021    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7009 "PASADENA 2 7"  13.8000 " "  0  :  2 1.040000 1.040000  -23.006108    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 923 "PASADENA 2"     1 -1 " " 
   7010 "PRAIRIE VI~1" 115.0000 " "  0  :  1 0.983408  0.983408  -42.902605    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 924 "PRAIRIE VIEW"     1 -1 " " 
   7011 "CONROE 1 0  " 115.0000 " "  0  :  1 1.013023  1.013023  -42.328040    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 925 "CONROE 1"     1 -1 " " 
   7012 "SIMONTON 0  " 115.0000 " "  0  :  1 0.978072  0.978072  -38.925948    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 926 "SIMONTON"     1 -1 " " 
   7013 "HOUSTON 80 0" 115.0000 " "  0  :  1 0.990520  0.990520  -40.640496    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 927 "HOUSTON 80"     1 -1 " " 
   7014 "HOUSTON 1 0 " 115.0000 " "  0  :  1 0.987511  0.987511  -38.364442    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 928 "HOUSTON 1"     1 -1 " " 
   7015 "HOUSTON 1 1 "  18.0000 " "  0  :  2 1.040000 0.987511  -38.364442    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 928 "HOUSTON 1"     1 -1 " " 
   7016 "HOUSTON 9 0 " 115.0000 " "  0  :  1 0.998749  0.998749  -35.467172    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 929 "HOUSTON 9"     1 -1 " " 
   7017 "HOUSTON 73 0" 115.0000 " "  0  :  1 0.993624  0.993624  -39.539804    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 930 "HOUSTON 73"     1 -1 " " 
   7018 "NURSERY 0   " 500.0000 " "  0  :  1 1.022924  1.022924  -32.820212    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7019 "NURSERY 1   " 230.0000 " "  0  :  1 1.016295  1.016295  -33.865569    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7020 "NURSERY 2   " 115.0000 " "  0  :  1 1.011535  1.011535  -36.622257    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7021 "NURSERY 3   "  18.0000 " "  0  :  2 1.040000 1.028905  -32.177441    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7022 "NURSERY 4   "  18.0000 " "  0  :  2 1.040000 1.036119  -31.381131    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7023 "NURSERY 5   "  18.0000 " "  0  :  2 1.040000 1.031215  -31.932520    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7024 "NURSERY 6   "  18.0000 " "  0  :  2 1.040000 1.028514  -32.224903    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7025 "NURSERY 7   "  18.0000 " "  0  :  2 1.040000 1.022924  -32.820212    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 931 "NURSERY"     1 -1 " " 
   7026 "BACLIFF 0   " 115.0000 " "  0  :  1 1.006673  1.006673  -35.475671    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 932 "BACLIFF"     1 -1 " " 
   7027 "SPRING 1 0  " 115.0000 " "  0  :  1 0.990767  0.990767  -39.909008    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 933 "SPRING 1"     1 -1 " " 
   7028 "HOUSTON 72 0" 115.0000 " "  0  :  1 1.030000 1.009389  -38.861453    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 934 "HOUSTON 72"     1 -1 " " 
   7029 "PORT LAVAC~1" 230.0000 " "  0  :  1 1.015677  1.015677  -32.349799    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7030 "PORT LAVAC~2" 115.0000 " "  0  :  1 1.013442  1.013442  -36.053598    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7031 "PORT LAVAC~3"  13.8000 " "  0  :  2 1.040000 1.015476  -29.348100    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7032 "PORT LAVAC~4"  13.8000 " "  0  :  2 1.040000 1.016048  -31.383864    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7033 "PORT LAVAC~5"  13.8000 " "  0  :  2 1.040000 1.015972  -31.456969    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7034 "PORT LAVAC~6"  13.8000 " "  0  :  2 1.040000 1.015677  -32.349799    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 935 "PORT LAVACA"     1 -1 " " 
   7035 "CONROE 5 0  " 230.0000 " "  0  :  1 1.007865  1.007865  -37.013629    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 936 "CONROE 5"     1 -1 " " 
   7036 "CONROE 5 1  " 115.0000 " "  0  :  1 0.996081  0.996081  -39.530914    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 936 "CONROE 5"     1 -1 " " 
   7037 "SUGAR LAND~5" 500.0000 " "  0  :  1 1.020447  1.020447  -31.262108    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7038 "SUGAR LAND~6" 230.0000 " "  0  :  1 1.007404  1.007404  -32.788943    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7039 "SUGAR LAND~7" 115.0000 " "  0  :  1 0.998737  0.998737  -37.255034    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 937 "SUGAR LAND 3"     1 -1 " " 
   7040 "DAYTON 0    " 230.0000 " "  0  :  1 1.013167  1.013167  -31.069658    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 938 "DAYTON"     1 -1 " " 
   7041 "DAYTON 1    " 115.0000 " "  0  :  1 1.002690  1.002690  -34.748222    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 938 "DAYTON"     1 -1 " " 
   7042 "VICTORIA 2 0" 500.0000 " "  0  :  1 1.023059  1.023059  -31.588727    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7043 "VICTORIA 2 1" 230.0000 " "  0  :  1 1.018588  1.018588  -32.968894    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7044 "VICTORIA 2 2" 115.0000 " "  0  :  1 0.999356  0.999356  -35.777402    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7045 "VICTORIA 2 3"  20.0000 " "  0  :  2 1.030000 1.030000  -29.600643    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7046 "VICTORIA 2 4"  20.0000 " "  0  :  2 1.030000 1.030000  -30.674595    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 939 "VICTORIA 2"     1 -1 " " 
   7047 "KATY 1 0    " 500.0000 " "  0  :  1 1.018696  1.018696  -31.703194    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7048 "KATY 1 1    " 230.0000 " "  0  :  1 1.008683  1.008683  -33.864973    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7049 "KATY 1 2    " 115.0000 " "  0  :  1 1.002643  1.002643  -38.589194    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 940 "KATY 1"     1 -1 " " 
   7050 "MAGNOLIA 2 0" 115.0000 " "  0  :  1 0.983010  0.983010  -42.568627    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 941 "MAGNOLIA 2"     1 -1 " " 
   7051 "HOUSTON 29 0" 115.0000 " "  0  :  1 0.991156  0.991156  -39.321637    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 942 "HOUSTON 29"     1 -1 " " 
   7052 "MISSOURI C~1" 115.0000 " "  0  :  1 0.993418  0.993418  -37.586035    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 943 "MISSOURI CITY 1"     1 -1 " " 
   7053 "RICHMOND 1 0" 115.0000 " "  0  :  1 1.004028  1.004028  -32.912949    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 944 "RICHMOND 1"     1 -1 " " 
   7054 "HOUSTON 11 0" 115.0000 " "  0  :  1 0.981272  0.981272  -39.271522    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 945 "HOUSTON 11"     1 -1 " " 
   7055 "HOUSTON 33 0" 115.0000 " "  0  :  1 0.995352  0.995352  -37.230302    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 946 "HOUSTON 33"     1 -1 " " 
   7056 "SPRING 8 0  " 230.0000 " "  0  :  1 1.003551  1.003551  -36.329916    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 947 "SPRING 8"     1 -1 " " 
   7057 "SPRING 8 1  " 115.0000 " "  0  :  1 0.984558  0.984558  -40.950620    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 947 "SPRING 8"     1 -1 " " 
   7058 "POINT COMF~4" 500.0000 " "  0  :  1 1.018565  1.018565  -28.544197    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7059 "POINT COMF~5" 230.0000 " "  0  :  1 1.018418  1.018418  -29.881624    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7060 "POINT COMF~6" 115.0000 " "  0  :  1 1.019837  1.019837  -32.059455    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7061 "POINT COMF~7"  13.8000 " "  0  :  2 1.000000 1.015559  -27.631997    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7062 "POINT COMF~8"  13.8000 " "  0  :  2 1.000000 1.015845  -27.710276    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7063 "POINT COMF~9"  13.8000 " "  0  :  2 1.000000 1.015662  -27.643345    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7064 "POINT COM~10"  13.8000 " "  0  :  2 1.000000 1.016268  -27.690809    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7065 "POINT COM~11"  13.8000 " "  0  :  2 1.000000 1.016128  -27.604972    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7066 "POINT COM~12"  13.8000 " "  0  :  2 1.000000 1.015913  -27.716963    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 948 "POINT COMFORT 2"     1 -1 " " 
   7067 "HOUSTON 28 0" 115.0000 " "  0  :  1 0.974323  0.974323  -41.330203    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 949 "HOUSTON 28"     1 -1 " " 
   7068 "EL CAMPO 0  " 230.0000 " "  0  :  1 1.012376  1.012376  -30.013819    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 950 "EL CAMPO"     1 -1 " " 
   7069 "EL CAMPO 1  " 115.0000 " "  0  :  1 1.001045  1.001045  -33.915726    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 950 "EL CAMPO"     1 -1 " " 
   7070 "HOUSTON 12 0" 115.0000 " "  0  :  1 0.990448  0.990448  -36.571628    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 951 "HOUSTON 12"     1 -1 " " 
   7071 "PORT O CON~1" 115.0000 " "  0  :  1 0.993627  0.993627  -31.960872    7    6 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 952 "PORT O CONNOR"     1 -1 " " 
   7072 "DICKINSON 0 " 115.0000 " "  0  :  1 1.002540  1.002540  -35.012364    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 953 "DICKINSON"     1 -1 " " 
   7073 "GALVESTON ~1" 230.0000 " "  0  :  1 1.013166  1.013166  -31.222349    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 954 "GALVESTON 1"     1 -1 " " 
   7074 "GALVESTON ~2" 115.0000 " "  0  :  1 1.008419  1.008419  -33.794597    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 954 "GALVESTON 1"     1 -1 " " 
   7075 "HOUSTON 10 0" 115.0000 " "  0  :  1 1.030000 1.013432  -35.328229    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 955 "HOUSTON 10"     1 -1 " " 
   7076 "BAYTOWN 2 0 " 500.0000 " "  0  :  1 1.033861  1.033861  -25.300027    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7077 "BAYTOWN 2 1 " 230.0000 " "  0  :  1 1.025876  1.025876  -27.617169    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7078 "BAYTOWN 2 2 " 115.0000 " "  0  :  1 1.013505  1.013505  -32.148465    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7079 "BAYTOWN 2 3 "  13.8000 " "  0  :  2 1.040000 1.040000  -23.877629    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7080 "BAYTOWN 2 4 "  13.8000 " "  0  :  2 1.040000 1.040000  -23.411904    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7081 "BAYTOWN 2 5 "  13.8000 " "  0  :  2 1.040000 1.040000  -23.394085    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7082 "BAYTOWN 2 6 "  13.8000 " "  0  :  2 1.040000 1.040000  -23.789187    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 956 "BAYTOWN 2"     1 -1 " " 
   7083 "LEAGUE CIT~1" 230.0000 " "  0  :  1 1.013540  1.013540  -30.313824    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 957 "LEAGUE CITY"     1 -1 " " 
   7084 "LEAGUE CIT~2" 115.0000 " "  0  :  1 1.003795  1.003795  -33.715566    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 957 "LEAGUE CITY"     1 -1 " " 
   7085 "LIVERPOOL 0 " 115.0000 " "  0  :  1 0.995547  0.995547  -34.998489    7    2 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 958 "LIVERPOOL"     1 -1 " " 
   7086 "HOUSTON 16 0" 115.0000 " "  0  :  1 0.988814  0.988814  -37.406188    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 959 "HOUSTON 16"     1 -1 " " 
   7087 "SUGAR LAND~1" 115.0000 " "  0  :  1 0.999478  0.999478  -36.234208    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 960 "SUGAR LAND 1"     1 -1 " " 
   7088 "RICHMOND 2 0" 115.0000 " "  0  :  1 0.974432  0.974432  -40.186082    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 961 "RICHMOND 2"     1 -1 " " 
   7089 "HOUSTON 82 0" 115.0000 " "  0  :  1 1.030000 1.010380  -40.348574    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 962 "HOUSTON 82"     1 -1 " " 
   7090 "PINEHURST 0 " 115.0000 " "  0  :  1 0.985011  0.985011  -42.073173    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 963 "PINEHURST"     1 -1 " " 
   7091 "PEARLAND 2 0" 115.0000 " "  0  :  1 1.030000 1.020000  -39.739036    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 964 "PEARLAND 2"     1 -1 " " 
   7092 "HOUSTON 47 0" 115.0000 " "  0  :  1 0.988639  0.988639  -38.692314    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 965 "HOUSTON 47"     1 -1 " " 
   7093 "HOUSTON 79 0" 115.0000 " "  0  :  1 0.984383  0.984383  -39.473037    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 966 "HOUSTON 79"     1 -1 " " 
   7094 "HOUSTON 49 0" 115.0000 " "  0  :  1 0.999436  0.999436  -40.178534    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 967 "HOUSTON 49"     1 -1 " " 
   7095 "WADSWORTH 0 " 500.0000 " "  0  :  1 1.007438  1.007438  -21.541453    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 968 "WADSWORTH"     1 -1 " " 
   7096 "WADSWORTH 1 " 230.0000 " "  0  :  1 1.012396  1.012396  -23.770226    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 968 "WADSWORTH"     1 -1 " " 
   7097 "WADSWORTH 2 " 115.0000 " "  0  :  1 1.012502  1.012502  -25.474344    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 968 "WADSWORTH"     1 -1 " " 
   7098 "WADSWORTH 3 "  13.8000 " "  0  :  0 1.000000 1.000000  0.000000    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 968 "WADSWORTH"     1 -1 " " 
   7099 "WADSWORTH 4 "  13.8000 " "  0  :  2 1.000000 1.000000  -13.039145    7    1 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 968 "WADSWORTH"     1 -1 " " 
   7100 "HOUSTON 18 0" 115.0000 " "  0  :  1 0.989885  0.989885  -37.231914    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 969 "HOUSTON 18"     1 -1 " " 
   7101 "HOUSTON 88 0" 115.0000 " "  0  :  1 0.996205  0.996205  -38.442941    7    3 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 970 "HOUSTON 88"     1 -1 " " 
   7102 "TOMBALL 1 0 " 115.0000 " "  0  :  1 0.979703  0.979703  -40.822507    7    5 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 971 "TOMBALL 1"     1 -1 " " 
   7103 "HOUSTON 22 0" 115.0000 " "  0  :  1 0.990325  0.990325  -37.579193    7    4 -1.0000 -1.0000   400101   391231   0 0   1 0   0.000000   0.000000     0 0   -1.00000   -1.00000    0.00000 972 "HOUSTON 22"     1 -1 " " 
